<?xml version="1.0" encoding="UTF-8"?>
<HWUnit xmlns="CBOpenIFSchema3_0" Path="Cont_D" TypeID="255852544" TypeDescription="AC 800M" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
  <ParameterSettings>
    <ParameterSetting Name="BACKGROUNDCOPY" Value="None" Description="Copy unconnected channels"/>
    <ParameterSetting Name="LATCHEDHWSTATE" Value="Disabled" Description="Latched hardware state"/>
    <ParameterSetting Name="ENABLESYSTEMALARMS" Value="Enabled" Description="System alarms on hardware units"/>
    <ParameterSetting Name="ENABLESIMPLEEVENTS" Value="Enabled" Description="Simple events on hardware units"/>
    <ParameterSetting Name="ALARMFILTER" Value="Over- and underflow" Description="Filter out system alarms from hardware units"/>
    <ParameterSetting Name="HWBACKGROUNDCYCLETIME" Value="1000" Description="HwStatus update cycle time"/>
    <ParameterSetting Name="CLAMPANALOGINVALUES" Value="1" Description="Clamp Analog in values"/>
    <ParameterSetting Name="CLAMPANALOGOUTVALUES" Value="1" Description="Clamp Analog out values"/>
    <ParameterSetting Name="IAC_HWADDRESS" Value="0.5.1" Description="IAC Active HW"/>
  </ParameterSettings>
  <HWChannels>
    <HWChannel Address="IW0" Name="AllUnitStatus" ChannelType="status_in">
      <ConVariable></ConVariable>
      <IODescription></IODescription>
    </HWChannel>
  </HWChannels>
  <HWUnits>
    <HWUnit Path="Cont_D.0" TypeID="37768737" TypeDescription="PM891" RedundantPos="13" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
      <ParameterSettings>
        <ParameterSetting Name="EnableSattbusTCPIP" Value="0" Description="Enable SattBus on TCP/IP"/>
        <ParameterSetting Name="ROUTINGTYPE" Value="rnrp" Description="Routing method"/>
        <ParameterSetting Name="DEFGATEWID" Value="" Description="Default gateway"/>
        <ParameterSetting Name="SYSTEMAECLASS" Value="9940" Description="AE System AE class"/>
        <ParameterSetting Name="SYSTEMAELOWSEVERITY" Value="200" Description="AE System AE low severity"/>
        <ParameterSetting Name="SYSTEMAEMEDIUMSEVERITY" Value="400" Description="AE System AE medium severity"/>
        <ParameterSetting Name="SYSTEMAEHIGHSEVERITY" Value="600" Description="AE System AE high severity"/>
        <ParameterSetting Name="SYSTEMAECRITICALSEVERITY" Value="800" Description="AE System AE critical severity"/>
        <ParameterSetting Name="SYSTEMAEFATALSEVERITY" Value="1000" Description="AE System AE fatal severity"/>
        <ParameterSetting Name="SYSTEMEVENTSTOSESSIONLOG" Value="Medium Severity" Description="AE System events to controller log"/>
        <ParameterSetting Name="EVENTQUEUESIZE" Value="300" Description="AE Local printer event queue size"/>
        <ParameterSetting Name="MAXNOOFEVENTQUEUES" Value="0" Description="AE Max no of local printer event queues"/>
        <ParameterSetting Name="EVENTENROLLMENTQUEUESIZE" Value="300" Description="AE Event subscription queue size"/>
        <ParameterSetting Name="MAXNOOFENROLLMENTS" Value="2" Description="AE Max number of event subscriptions"/>
        <ParameterSetting Name="EVENTENROLLMENTTIMEOUT" Value="360" Description="AE Event subscription time out"/>
        <ParameterSetting Name="LOWLEVELEVENTBUFFERSIZE" Value="2" Description="AE Buffer size of low level event"/>
        <ParameterSetting Name="MAXNOOFNAMEDVALUEITEMS" Value="3000" Description="AE Max no of Named Value items"/>
        <ParameterSetting Name="MAXPERCOFLOGSTRINGS" Value="10" Description="AE Max percent of log strings"/>
        <ParameterSetting Name="ALARMAUTODISABLELIMIT" Value="3" Description="AE Limit auto disable"/>
        <ParameterSetting Name="DEFNETWID" Value="172.16.0.0" Description="RNRP Default network ID"/>
        <ParameterSetting Name="NUMOWNAREAS" Value="2" Description="RNRP Number of own areas"/>
        <ParameterSetting Name="NUMREMOTEAREAS" Value="4" Description="RNRP Number of remote areas"/>
        <ParameterSetting Name="MAXLOSTMSG" Value="3" Description="RNRP Max Lost Messages"/>
        <ParameterSetting Name="SENDPERIOD" Value="1" Description="RNRP Send Period"/>
        <ParameterSetting Name="MAXDIAMETER" Value="3" Description="RNRP Max no of hops"/>
        <ParameterSetting Name="EXTNETW" Value="" Description="RNRP Ext network"/>
        <ParameterSetting Name="EXTNETWMASK" Value="" Description="RNRP Ext netw mask"/>
        <ParameterSetting Name="EXTROUTER1" Value="" Description="RNRP Ext router1 addr"/>
        <ParameterSetting Name="EXTROUTER2" Value="" Description="RNRP Ext router2 addr"/>
        <ParameterSetting Name="TOOLROUTING" Value="Disabled" Description="Tool Routing"/>
        <ParameterSetting Name="TOOLROUTINGNBRCON" Value="20" Description="Tool Routing max no of connections"/>
        <ParameterSetting Name="CLOCKMASTERORDERNO" Value="0" Description="CS CNCP ClockMaster Order No"/>
        <ParameterSetting Name="CSPROTTYPE" Value="CNCP" Description="CS Protocol Type"/>
        <ParameterSetting Name="CSTIMESETENABLE" Value="False" Description="CS Time Set Enabled"/>
        <ParameterSetting Name="CLOCKSYNCHINTERVAL" Value="20" Description="CS Synch Interval"/>
        <ParameterSetting Name="SNTPSERVERADDR1" Value="" Description="CS SNTP ServerAddr 1"/>
        <ParameterSetting Name="SNTPSERVERADDR2" Value="" Description="CS SNTP ServerAddr 2"/>
      </ParameterSettings>
      <HWChannels>
        <HWChannel Address="IW0.0" Name="UnitStatus" ChannelType="status_in">
          <ConVariable Signal="0">CopCont_DDiagAppl.Cont_D_Status</ConVariable>
          <IODescription></IODescription>
        </HWChannel>
      </HWChannels>
      <HWUnits>
        <HWUnit Path="Cont_D.0.0" TypeID="07B38A6B-F8B3-4A8D-AB1C-FB740189C26B" TypeDescription="SD Reader" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings/>
          <HWChannels/>
          <HWUnits/>
        </HWUnit>
        <HWUnit Path="Cont_D.0.1" TypeID="50331728" TypeDescription="Ethernet" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="IPADDRESS" Value="172.19.132.38" Description="IP address"/>
            <ParameterSetting Name="IPSUBNETMASK" Value="255.255.255.224" Description="IP subnet mask"/>
            <ParameterSetting Name="NETAREA" Value="1" Description="Network Area"/>
            <ParameterSetting Name="PATHNO" Value="0" Description="Path Number"/>
            <ParameterSetting Name="NODENO" Value="6" Description="Node Number"/>
            <ParameterSetting Name="LOCAL" Value="0" Description="Network Area Local"/>
            <ParameterSetting Name="SENDPERIOD" Value="1" Description="Send Period"/>
            <ParameterSetting Name="MAXLOSTMSG" Value="3" Description="Max Lost Messages"/>
            <ParameterSetting Name="PROXYROUTER" Value="0.0.0.0" Description="Proxy router"/>
            <ParameterSetting Name="TARGETADDRESS" Value="0.0.0.0" Description="Target address"/>
          </ParameterSettings>
          <HWChannels>
            <HWChannel Address="IW0.1.0" Name="UnitStatus" ChannelType="status_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
          </HWChannels>
          <HWUnits/>
        </HWUnit>
        <HWUnit Path="Cont_D.0.2" TypeID="50331744" TypeDescription="Ethernet" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="IPADDRESS" Value="172.19.135.38" Description="IP address"/>
            <ParameterSetting Name="IPSUBNETMASK" Value="255.255.255.224" Description="IP subnet mask"/>
            <ParameterSetting Name="NETAREA" Value="1" Description="Network Area"/>
            <ParameterSetting Name="PATHNO" Value="1" Description="Path Number"/>
            <ParameterSetting Name="NODENO" Value="6" Description="Node Number"/>
            <ParameterSetting Name="LOCAL" Value="0" Description="Network Area Local"/>
            <ParameterSetting Name="SENDPERIOD" Value="1" Description="Send Period"/>
            <ParameterSetting Name="MAXLOSTMSG" Value="3" Description="Max Lost Messages"/>
            <ParameterSetting Name="PROXYROUTER" Value="0.0.0.0" Description="Proxy router"/>
            <ParameterSetting Name="TARGETADDRESS" Value="0.0.0.0" Description="Target address"/>
            <ParameterSetting Name="EnableChannel" Value="1" Description="Enables Ethernet channel"/>
            <ParameterSetting Name="Mode" Value="Autonegotiate" Description="Mode Ethernet channel"/>
          </ParameterSettings>
          <HWChannels>
            <HWChannel Address="IW0.2.0" Name="UnitStatus" ChannelType="status_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
          </HWChannels>
          <HWUnits/>
        </HWUnit>
        <HWUnit Path="Cont_D.0.5" TypeID="2290D54A-CD13-4418-8C74-AB1C29082D1C" TypeDescription="IP" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings/>
          <HWChannels/>
          <HWUnits>
            <HWUnit Path="Cont_D.0.5.1" TypeID="DDE44EAC-9263-476A-8E2A-7403995C126C" TypeDescription="IAC MMS" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="COMM_RATE_VERY_SLOW" Value="8000" Description="Interval Time VerySlow"/>
                <ParameterSetting Name="COMM_RATE_SLOW" Value="4000" Description="Interval Time Slow"/>
                <ParameterSetting Name="COMM_RATE_NORMAL" Value="2000" Description="Interval Time Normal"/>
                <ParameterSetting Name="COMM_RATE_FAST" Value="1000" Description="Interval Time Fast"/>
                <ParameterSetting Name="COMM_RATE_VERY_FAST" Value="500" Description="Interval Time VeryFast"/>
                <ParameterSetting Name="IAC_COMM_RATE_VERY_SLOW_TIMEOUT" Value="24000" Description="Timeout VerySlow"/>
                <ParameterSetting Name="IAC_COMM_RATE_SLOW_TIMEOUT" Value="12000" Description="Timeout Slow"/>
                <ParameterSetting Name="IAC_COMM_RATE_NORMAL_TIMEOUT" Value="6000" Description="Timeout Normal"/>
                <ParameterSetting Name="IAC_COMM_RATE_FAST_TIMEOUT" Value="3000" Description="Timeout Fast"/>
                <ParameterSetting Name="IAC_COMM_RATE_VERY_FAST_TIMEOUT" Value="1500" Description="Timeout VeryFast"/>
                <ParameterSetting Name="IAC_PROTOCOL_NAME" Value="MMS" Description="Protocol"/>
                <ParameterSetting Name="ENABLE_IAC_CLIENT" Value="1" Description="Enable IAC Client"/>
                <ParameterSetting Name="ENABLE_IAC_SERVER" Value="1" Description="Enable IAC Server"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW0.5.1.0" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
          </HWUnits>
        </HWUnit>
        <HWUnit Path="Cont_D.0.11" TypeID="21495813" TypeDescription="ModuleBus" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="POWER_SUP" Value="1" Description="External power supervision"/>
            <ParameterSetting Name="SCAN_CYCLE_TIME" Value="100" Description="Scan Cycle Time"/>
          </ParameterSettings>
          <HWChannels/>
          <HWUnits/>
        </HWUnit>
      </HWUnits>
    </HWUnit>
    <HWUnit Path="Cont_D.1" TypeID="27B399D7-1430-4457-83C4-FF5BCDD12CC0" TypeDescription="CI854" RedundantPos="7" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
      <ParameterSettings>
        <ParameterSetting Name="NODEADDRESS" Value="1" Description="Node address (FDL_Add)"/>
        <ParameterSetting Name="BAUDRATE" Value="1.5M" Description="Baudrate"/>
        <ParameterSetting Name="SLOTTIME" Value="300" Description="Slot time (TSL)"/>
        <ParameterSetting Name="MINSTATIONDELAY" Value="11" Description="Min station delay (min TSDR)"/>
        <ParameterSetting Name="MAXSTATIONDELAY" Value="150" Description="Max station delay (max TSDR)"/>
        <ParameterSetting Name="QUIETTIME" Value="0" Description="Quiet time (TQui)"/>
        <ParameterSetting Name="SETUPTIME" Value="20" Description="Setup time (TSet)"/>
        <ParameterSetting Name="TTR" Value="37701" Description="Target rotation time (TTR)"/>
        <ParameterSetting Name="GAPFACTOR" Value="1" Description="Gap factor (G)"/>
        <ParameterSetting Name="HIGHESTSTATIONADDRESS" Value="126" Description="Highest station address (HSA)"/>
        <ParameterSetting Name="MAXRETRYLIMIT" Value="3" Description="Max retry limit"/>
        <ParameterSetting Name="BPFLAG" Value="Auto Clear OFF" Description="BP flag"/>
        <ParameterSetting Name="MIN_SLAVE_INTERVAL" Value="20" Description="Min slave interval"/>
        <ParameterSetting Name="POLLTIMEOUT" Value="50" Description="Poll time out"/>
        <ParameterSetting Name="DATACTRLTIME" Value="440" Description="Data control time"/>
        <ParameterSetting Name="WATCHDOGTIME" Value="1250" Description="Watchdog time"/>
        <ParameterSetting Name="LINEREDCY" Value="Enabled" Description="Line redundancy"/>
        <ParameterSetting Name="DELTATTR" Value="0" Description="Delta TTR"/>
        <ParameterSetting Name="CALCMETHOD" Value="Actual value based" Description="Calculation method"/>
      </ParameterSettings>
      <HWChannels>
        <HWChannel Address="IW1.0" Name="UnitStatus" ChannelType="status_in">
          <ConVariable></ConVariable>
          <IODescription></IODescription>
        </HWChannel>
      </HWChannels>
      <HWUnits>
        <HWUnit Path="Cont_D.1.2" TypeID="C201BA2D-C0C2-4CE1-B490-CE320FA12BC5" TypeDescription="CI840" RedundantPos="66" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="TOH" Value="20" Description="Output Hold Time"/>
            <ParameterSetting Name="PS" Value="1" Description="Power Supervision"/>
            <ParameterSetting Name="PSE" Value="0" Description="Power Supervision opto extension"/>
            <ParameterSetting Name="EXT_HART" Value="0" Description="Extended HART"/>
            <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
          </ParameterSettings>
          <HWChannels>
            <HWChannel Address="IW1.2.1" Name="FCI diag" ChannelType="dword_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
            <HWChannel Address="IW1.2.2" Name="UnitStatus" ChannelType="status_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
          </HWChannels>
          <HWUnits>
            <HWUnit Path="Cont_D.1.2.1" TypeID="C6243353-2647-4C2E-83F6-DD307DBEECAF" TypeDescription="DO840" RedundantPos="801" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="REDUNDANCY" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="PTD1" Value="Disable" Description="Pulse test group 1"/>
                <ParameterSetting Name="PTD2" Value="Disable" Description="Pulse test group 2"/>
                <ParameterSetting Name="ICED1" Value="Disable" Description="Deactivation mode group 1"/>
                <ParameterSetting Name="ICED2" Value="Disable" Description="Deactivation mode group 2"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Deactive" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Deactive" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Active" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Deactive" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Deactive" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="OPM1" Value="Automatic reset mode" Description="Output channel mode group 1"/>
                <ParameterSetting Name="OPM2" Value="Automatic reset mode" Description="Output channel mode group 2"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPCTRL9" Value="Set OSP value" Description="OSP control channel 9"/>
                <ParameterSetting Name="OSPCTRL10" Value="Set OSP value" Description="OSP control channel 10"/>
                <ParameterSetting Name="OSPCTRL11" Value="Set OSP value" Description="OSP control channel 11"/>
                <ParameterSetting Name="OSPCTRL12" Value="Set OSP value" Description="OSP control channel 12"/>
                <ParameterSetting Name="OSPCTRL13" Value="Set OSP value" Description="OSP control channel 13"/>
                <ParameterSetting Name="OSPCTRL14" Value="Set OSP value" Description="OSP control channel 14"/>
                <ParameterSetting Name="OSPCTRL15" Value="Set OSP value" Description="OSP control channel 15"/>
                <ParameterSetting Name="OSPCTRL16" Value="Set OSP value" Description="OSP control channel 16"/>
                <ParameterSetting Name="OSPValue1" Value="0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OSPValue9" Value="0" Description="OSP value channel 9"/>
                <ParameterSetting Name="OSPValue10" Value="0" Description="OSP value channel 10"/>
                <ParameterSetting Name="OSPValue11" Value="0" Description="OSP value channel 11"/>
                <ParameterSetting Name="OSPValue12" Value="0" Description="OSP value channel 12"/>
                <ParameterSetting Name="OSPValue13" Value="0" Description="OSP value channel 13"/>
                <ParameterSetting Name="OSPValue14" Value="0" Description="OSP value channel 14"/>
                <ParameterSetting Name="OSPValue15" Value="0" Description="OSP value channel 15"/>
                <ParameterSetting Name="OSPValue16" Value="0" Description="OSP value channel 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QX1.2.1.1" Name="Output 1" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23001.Cmd</ConVariable>
                  <IODescription>DO_0401    MONOMER MIX TANK VACUUM VLV [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.2" Name="Output 2" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23002.Cmd</ConVariable>
                  <IODescription>DO_0402    Monomer Mix Tank Nitrogen Block Valve [Open]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.3" Name="Output 3" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23003.Cmd</ConVariable>
                  <IODescription>DO_0403    MONOMER MIX TANK STYRENE/ISO VLV [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.4" Name="Output 4" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23004.Cmd</ConVariable>
                  <IODescription>DO_0404    MONOMER MIX TANK INITIATOR LOAD VLV [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.5" Name="Output 5" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopCont_DDiagAppl.AlarmHorn.AlarmHornIO</ConVariable>
                  <IODescription>MASTER ALARM RELAY</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.6" Name="Output 6" ChannelType="bool_out" Reversed="1">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23006.Cmd</ConVariable>
                  <IODescription>DO_0406    MONOMER MIX TANK EMERG COOLING WATER VLV [1=CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.7" Name="Output 7" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.8" Name="Output 8" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23008.Cmd</ConVariable>
                  <IODescription>DO_0408    ISO-OCTANE VALVE TO MONOMER MIX TANK.  TRUE=WANT OPEN</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.9" Name="Output 9" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.10" Name="Output 10" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV18410.Cmd</ConVariable>
                  <IODescription>DO_0410    E.B. DEMPSTER UNLOAD VLV TO MONOSPHERE I [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.11" Name="Output 11" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV18411.Cmd</ConVariable>
                  <IODescription>DO_0411    E.B. DEMPSTER BLOCK VLV TO MMX LINES TO DISPERSERS [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.12" Name="Output 12" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23012.Cmd</ConVariable>
                  <IODescription>DO_0412    MONOMER MIX TANK TO REACTORS [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.13" Name="Output 13" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.14" Name="Output 14" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.15" Name="Output 15" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23115.Cmd</ConVariable>
                  <IODescription>DO_0415    MIXED MONOMER HOLD TANK NITROGEN VLV [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.16" Name="Output 16" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.ABV29216.Cmd</ConVariable>
                  <IODescription>DO_0416    V-292 USA Hold Tank Heel Load Valve(Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.2.1.17" Name="All Outputs" ChannelType="dword_out">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.1.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.1.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.2.2" TypeID="C6243353-2647-4C2E-83F6-DD307DBEECAF" TypeDescription="DO840" RedundantPos="802" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="REDUNDANCY" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="PTD1" Value="Disable" Description="Pulse test group 1"/>
                <ParameterSetting Name="PTD2" Value="Disable" Description="Pulse test group 2"/>
                <ParameterSetting Name="ICED1" Value="Disable" Description="Deactivation mode group 1"/>
                <ParameterSetting Name="ICED2" Value="Disable" Description="Deactivation mode group 2"/>
                <ParameterSetting Name="ACTIVATE1" Value="Deactive" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Deactive" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Deactive" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Deactive" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Deactive" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Deactive" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Active" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="OPM1" Value="Automatic reset mode" Description="Output channel mode group 1"/>
                <ParameterSetting Name="OPM2" Value="Automatic reset mode" Description="Output channel mode group 2"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPCTRL9" Value="Set OSP value" Description="OSP control channel 9"/>
                <ParameterSetting Name="OSPCTRL10" Value="Set OSP value" Description="OSP control channel 10"/>
                <ParameterSetting Name="OSPCTRL11" Value="Set OSP value" Description="OSP control channel 11"/>
                <ParameterSetting Name="OSPCTRL12" Value="Set OSP value" Description="OSP control channel 12"/>
                <ParameterSetting Name="OSPCTRL13" Value="Set OSP value" Description="OSP control channel 13"/>
                <ParameterSetting Name="OSPCTRL14" Value="Set OSP value" Description="OSP control channel 14"/>
                <ParameterSetting Name="OSPCTRL15" Value="Set OSP value" Description="OSP control channel 15"/>
                <ParameterSetting Name="OSPCTRL16" Value="Set OSP value" Description="OSP control channel 16"/>
                <ParameterSetting Name="OSPValue1" Value="0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OSPValue9" Value="0" Description="OSP value channel 9"/>
                <ParameterSetting Name="OSPValue10" Value="0" Description="OSP value channel 10"/>
                <ParameterSetting Name="OSPValue11" Value="0" Description="OSP value channel 11"/>
                <ParameterSetting Name="OSPValue12" Value="0" Description="OSP value channel 12"/>
                <ParameterSetting Name="OSPValue13" Value="0" Description="OSP value channel 13"/>
                <ParameterSetting Name="OSPValue14" Value="0" Description="OSP value channel 14"/>
                <ParameterSetting Name="OSPValue15" Value="0" Description="OSP value channel 15"/>
                <ParameterSetting Name="OSPValue16" Value="0" Description="OSP value channel 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QX1.2.2.1" Name="Output 1" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.2" Name="Output 2" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.3" Name="Output 3" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.ABV29019.Cmd</ConVariable>
                  <IODescription>DO_0419    V-290 USA Mix Tank DI Water Valve(Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.4" Name="Output 4" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.A290.Cmd</ConVariable>
                  <IODescription>DO_0420    V-290 USA Mix Tank Agitator(Fail Off)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.5" Name="Output 5" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.6" Name="Output 6" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.7" Name="Output 7" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.ABV29223.Cmd</ConVariable>
                  <IODescription>DO_0423    V-292 USA Hold Tank Fill Valve(Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.8" Name="Output 8" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23024.Cmd</ConVariable>
                  <IODescription>DO_0424    MONOMER MIX TANK MONOMER BLOCK VLV [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.9" Name="Output 9" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.ABV29225.Cmd</ConVariable>
                  <IODescription>DO_0425    V-292 USA Hold Tank Nitrogen Valve(Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.10" Name="Output 10" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.11" Name="Output 11" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.12" Name="Output 12" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.ABV75028.Cmd</ConVariable>
                  <IODescription>DO_0428    SR-1 STEAM VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.13" Name="Output 13" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.P750A.Cmd</ConVariable>
                  <IODescription>DO_0429    V-750 SOUTH SR-1 RECIRCULATION PUMP [1=ON]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.14" Name="Output 14" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.P750B.Cmd</ConVariable>
                  <IODescription>DO_0430    V-750 NORTH SR-1 RECIRCULATION PUMP [1=ON]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.15" Name="Output 15" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.ABV24031.Cmd</ConVariable>
                  <IODescription>DO(431)    L.S.A. MIX TANK DI WATER VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.16" Name="Output 16" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.ABV24032.Cmd</ConVariable>
                  <IODescription>DO(432)    L.S.A. MIX TANK STEAM VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.2.2.17" Name="All Outputs" ChannelType="dword_out">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.2.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.2.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.2.3" TypeID="4FD47B3E-8915-46CF-8B3D-3906D4FB9AFB" TypeDescription="DI840" RedundantPos="803" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="Sensor power supervision"/>
                <ParameterSetting Name="CHANNEL_SUPERVISION" Value="On" Description="Channel supervison"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Active" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Active" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="FILTERTIME1" Value="Off" Description="Filter time 1"/>
                <ParameterSetting Name="FILTERTIME2" Value="Off" Description="Filter time 2"/>
                <ParameterSetting Name="FILTERTIME3" Value="Off" Description="Filter time 3"/>
                <ParameterSetting Name="FILTERTIME4" Value="Off" Description="Filter time 4"/>
                <ParameterSetting Name="FILTERTIME5" Value="Off" Description="Filter time 5"/>
                <ParameterSetting Name="FILTERTIME6" Value="Off" Description="Filter time 6"/>
                <ParameterSetting Name="FILTERTIME7" Value="Off" Description="Filter time 7"/>
                <ParameterSetting Name="FILTERTIME8" Value="Off" Description="Filter time 8"/>
                <ParameterSetting Name="FILTERTIME9" Value="Off" Description="Filter time 9"/>
                <ParameterSetting Name="FILTERTIME10" Value="Off" Description="Filter time 10"/>
                <ParameterSetting Name="FILTERTIME11" Value="Off" Description="Filter time 11"/>
                <ParameterSetting Name="FILTERTIME12" Value="Off" Description="Filter time 12"/>
                <ParameterSetting Name="FILTERTIME13" Value="Off" Description="Filter time 13"/>
                <ParameterSetting Name="FILTERTIME14" Value="Off" Description="Filter time 14"/>
                <ParameterSetting Name="FILTERTIME15" Value="Off" Description="Filter time 15"/>
                <ParameterSetting Name="FILTERTIME16" Value="Off" Description="Filter time 16"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control Digital Input 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control Digital Input 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control Digital Input 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control Digital Input 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control Digital Input 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control Digital Input 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control Digital Input 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control Digital Input 8"/>
                <ParameterSetting Name="ISPControl9" Value="Keep current value" Description="ISP Control Digital Input 9"/>
                <ParameterSetting Name="ISPControl10" Value="Keep current value" Description="ISP Control Digital Input 10"/>
                <ParameterSetting Name="ISPControl11" Value="Keep current value" Description="ISP Control Digital Input 11"/>
                <ParameterSetting Name="ISPControl12" Value="Keep current value" Description="ISP Control Digital Input 12"/>
                <ParameterSetting Name="ISPControl13" Value="Keep current value" Description="ISP Control Digital Input 13"/>
                <ParameterSetting Name="ISPControl14" Value="Keep current value" Description="ISP Control Digital Input 14"/>
                <ParameterSetting Name="ISPControl15" Value="Keep current value" Description="ISP Control Digital Input 15"/>
                <ParameterSetting Name="ISPControl16" Value="Keep current value" Description="ISP Control Digital Input 16"/>
                <ParameterSetting Name="ISPValue1" Value="0" Description="ISP Value Digital Input 1"/>
                <ParameterSetting Name="ISPValue2" Value="0" Description="ISP Value Digital Input 2"/>
                <ParameterSetting Name="ISPValue3" Value="0" Description="ISP Value Digital Input 3"/>
                <ParameterSetting Name="ISPValue4" Value="0" Description="ISP Value Digital Input 4"/>
                <ParameterSetting Name="ISPValue5" Value="0" Description="ISP Value Digital Input 5"/>
                <ParameterSetting Name="ISPValue6" Value="0" Description="ISP Value Digital Input 6"/>
                <ParameterSetting Name="ISPValue7" Value="0" Description="ISP Value Digital Input 7"/>
                <ParameterSetting Name="ISPValue8" Value="0" Description="ISP Value Digital Input 8"/>
                <ParameterSetting Name="ISPValue9" Value="0" Description="ISP Value Digital Input 9"/>
                <ParameterSetting Name="ISPValue10" Value="0" Description="ISP Value Digital Input 10"/>
                <ParameterSetting Name="ISPValue11" Value="0" Description="ISP Value Digital Input 11"/>
                <ParameterSetting Name="ISPValue12" Value="0" Description="ISP Value Digital Input 12"/>
                <ParameterSetting Name="ISPValue13" Value="0" Description="ISP Value Digital Input 13"/>
                <ParameterSetting Name="ISPValue14" Value="0" Description="ISP Value Digital Input 14"/>
                <ParameterSetting Name="ISPValue15" Value="0" Description="ISP Value Digital Input 15"/>
                <ParameterSetting Name="ISPValue16" Value="0" Description="ISP Value Digital Input 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IX1.2.3.1" Name="Input 1" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23001.FB0</ConVariable>
                  <IODescription>DI_0401    MONOMER MIX TANK VACUUM VLV [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.2" Name="Input 2" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23002.FB0</ConVariable>
                  <IODescription>DI_0402    Monomer Mix Tank Nitrogen Block Valve [Closed]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.3" Name="Input 3" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23003.FB0</ConVariable>
                  <IODescription>DI_0403    MONOMER MIX TANK STYRENE/ISO VLV [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.4" Name="Input 4" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23004.FB0</ConVariable>
                  <IODescription>DI_0404    MONOMER MIX TANK INITIATOR LOAD VLV [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.5" Name="Input 5" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.ZSC24374</ConVariable>
                  <IODescription>AI(474)    SR-1 MAN'L INLET VALVE FOR LSA HEAT EXCH.   [T=CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.6" Name="Input 6" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23006.FB1</ConVariable>
                  <IODescription>DI_0406    MONOMER MIX TANK EMERG COOLING WATER VLV [1=OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.7" Name="Input 7" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.ZSC24379</ConVariable>
                  <IODescription>AI(479)    SR-1 MAN'L OUTLET VALVE FOR LSA HEAT EXCH.   [T=CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.8" Name="Input 8" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23008.FB0</ConVariable>
                  <IODescription>DI_0408    ISO VALVE TO MONOMER MIX TANK.               [CLOSED,OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.9" Name="Input 9" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ZSC23175</ConVariable>
                  <IODescription>AI_0475    SR-1 DRAIN VALVE FROM MON. MIX HEAT EXCH.  TRUE=CLOSE</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.10" Name="Input 10" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV18410.FB0</ConVariable>
                  <IODescription>DI_0410    E.B. DEMPSTER UNLOAD VLV TO MONOSPHERE I [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.11" Name="Input 11" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV18411.FB0</ConVariable>
                  <IODescription>DI_0411    E.B. DEMPSTER BLOCK VLV TO MMX LINES TO DISPERSERS [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.12" Name="Input 12" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23012.FB0</ConVariable>
                  <IODescription>DI_0412    MONOMER MIX TANK TO REACTORS [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.13" Name="Input 13" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ZSC23177</ConVariable>
                  <IODescription>AI_0477    SR-1 MAN'L RETURN FROM MON. MIX HEAT EXCH.  TRUE = CLOSED</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.14" Name="Input 14" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ZSC23180</ConVariable>
                  <IODescription>AI_0480    SR-1 HAND VALVE TO MON. MIX HEAT EXCH.  TRUE = CLOSED</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.15" Name="Input 15" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23115.FB0</ConVariable>
                  <IODescription>DI_0415    MIXED MONOMER HOLD TANK NITROGEN VLV [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.16" Name="Input 16" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.ABV29216.FB0</ConVariable>
                  <IODescription>DI_0416    V-292 USA Hold Tank Heel Load Valve is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.3.17" Name="All Inputs" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.3.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.3.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.2.4" TypeID="4FD47B3E-8915-46CF-8B3D-3906D4FB9AFB" TypeDescription="DI840" RedundantPos="804" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="Sensor power supervision"/>
                <ParameterSetting Name="CHANNEL_SUPERVISION" Value="On" Description="Channel supervison"/>
                <ParameterSetting Name="ACTIVATE1" Value="Deactive" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Deactive" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Deactive" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Deactive" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Deactive" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Deactive" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Active" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="FILTERTIME1" Value="Off" Description="Filter time 1"/>
                <ParameterSetting Name="FILTERTIME2" Value="Off" Description="Filter time 2"/>
                <ParameterSetting Name="FILTERTIME3" Value="Off" Description="Filter time 3"/>
                <ParameterSetting Name="FILTERTIME4" Value="Off" Description="Filter time 4"/>
                <ParameterSetting Name="FILTERTIME5" Value="Off" Description="Filter time 5"/>
                <ParameterSetting Name="FILTERTIME6" Value="Off" Description="Filter time 6"/>
                <ParameterSetting Name="FILTERTIME7" Value="Off" Description="Filter time 7"/>
                <ParameterSetting Name="FILTERTIME8" Value="Off" Description="Filter time 8"/>
                <ParameterSetting Name="FILTERTIME9" Value="Off" Description="Filter time 9"/>
                <ParameterSetting Name="FILTERTIME10" Value="Off" Description="Filter time 10"/>
                <ParameterSetting Name="FILTERTIME11" Value="Off" Description="Filter time 11"/>
                <ParameterSetting Name="FILTERTIME12" Value="Off" Description="Filter time 12"/>
                <ParameterSetting Name="FILTERTIME13" Value="Off" Description="Filter time 13"/>
                <ParameterSetting Name="FILTERTIME14" Value="Off" Description="Filter time 14"/>
                <ParameterSetting Name="FILTERTIME15" Value="Off" Description="Filter time 15"/>
                <ParameterSetting Name="FILTERTIME16" Value="Off" Description="Filter time 16"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control Digital Input 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control Digital Input 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control Digital Input 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control Digital Input 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control Digital Input 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control Digital Input 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control Digital Input 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control Digital Input 8"/>
                <ParameterSetting Name="ISPControl9" Value="Keep current value" Description="ISP Control Digital Input 9"/>
                <ParameterSetting Name="ISPControl10" Value="Keep current value" Description="ISP Control Digital Input 10"/>
                <ParameterSetting Name="ISPControl11" Value="Keep current value" Description="ISP Control Digital Input 11"/>
                <ParameterSetting Name="ISPControl12" Value="Keep current value" Description="ISP Control Digital Input 12"/>
                <ParameterSetting Name="ISPControl13" Value="Keep current value" Description="ISP Control Digital Input 13"/>
                <ParameterSetting Name="ISPControl14" Value="Keep current value" Description="ISP Control Digital Input 14"/>
                <ParameterSetting Name="ISPControl15" Value="Keep current value" Description="ISP Control Digital Input 15"/>
                <ParameterSetting Name="ISPControl16" Value="Keep current value" Description="ISP Control Digital Input 16"/>
                <ParameterSetting Name="ISPValue1" Value="0" Description="ISP Value Digital Input 1"/>
                <ParameterSetting Name="ISPValue2" Value="0" Description="ISP Value Digital Input 2"/>
                <ParameterSetting Name="ISPValue3" Value="0" Description="ISP Value Digital Input 3"/>
                <ParameterSetting Name="ISPValue4" Value="0" Description="ISP Value Digital Input 4"/>
                <ParameterSetting Name="ISPValue5" Value="0" Description="ISP Value Digital Input 5"/>
                <ParameterSetting Name="ISPValue6" Value="0" Description="ISP Value Digital Input 6"/>
                <ParameterSetting Name="ISPValue7" Value="0" Description="ISP Value Digital Input 7"/>
                <ParameterSetting Name="ISPValue8" Value="0" Description="ISP Value Digital Input 8"/>
                <ParameterSetting Name="ISPValue9" Value="0" Description="ISP Value Digital Input 9"/>
                <ParameterSetting Name="ISPValue10" Value="0" Description="ISP Value Digital Input 10"/>
                <ParameterSetting Name="ISPValue11" Value="0" Description="ISP Value Digital Input 11"/>
                <ParameterSetting Name="ISPValue12" Value="0" Description="ISP Value Digital Input 12"/>
                <ParameterSetting Name="ISPValue13" Value="0" Description="ISP Value Digital Input 13"/>
                <ParameterSetting Name="ISPValue14" Value="0" Description="ISP Value Digital Input 14"/>
                <ParameterSetting Name="ISPValue15" Value="0" Description="ISP Value Digital Input 15"/>
                <ParameterSetting Name="ISPValue16" Value="0" Description="ISP Value Digital Input 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IX1.2.4.1" Name="Input 1" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.2" Name="Input 2" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.3" Name="Input 3" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.ABV29019.FB0</ConVariable>
                  <IODescription>DI_0419    V-290 USA Mix Tank DI Water Valve is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.4" Name="Input 4" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.A290.FB0</ConVariable>
                  <IODescription>DI_0420    V-290 USA Mix Tank Agitator is Off</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.5" Name="Input 5" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.6" Name="Input 6" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.7" Name="Input 7" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.ABV29223.FB0</ConVariable>
                  <IODescription>DI_0423    V-292 USA Hold Tank Fill Valve is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.8" Name="Input 8" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23024.FB0</ConVariable>
                  <IODescription>DI_0424    MONOMER MIX TANK MONOMER BLOCK VLV [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.9" Name="Input 9" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.ABV29225.FB0</ConVariable>
                  <IODescription>DI_0425    V-292 USA Hold Tank Nitrogen Valve is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.10" Name="Input 10" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.11" Name="Input 11" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.12" Name="Input 12" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.ABV75028.FB0</ConVariable>
                  <IODescription>DI_0428    SR-1 STEAM VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.13" Name="Input 13" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.P750A.FB0</ConVariable>
                  <IODescription>DI_0429    V-750 SOUTH SR-1 RECIRCULATION PUMP [1=OFF]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.14" Name="Input 14" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.P750B.FB0</ConVariable>
                  <IODescription>DI_0430    V-750 NORTH SR-1 RECIRCULATION PUMP [1=OFF]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.15" Name="Input 15" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.ABV24031.FB0</ConVariable>
                  <IODescription>DI(431)    L.S.A. MIX TANK DI WATER VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.16" Name="Input 16" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.ABV24032.FB0</ConVariable>
                  <IODescription>DI(432)    L.S.A. MIX TANK STEAM VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.4.17" Name="All Inputs" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.4.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.4.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.2.5" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="805" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.2.5.1" Name="Input 1" ChannelType="real_in" Min="-15.0" Max="110.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.PT23001</ConVariable>
                  <IODescription>AI_0401    BPCS Monomer Mix Tank Pressure **Respan**[psig.]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="1000.0" Unit="LB/MIN" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.FT23002</ConVariable>
                  <IODescription>AI_0402    MONOMER MIX TANK STYRENE/ISO-OCTANE METER [LBS/MIN]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.LT18403</ConVariable>
                  <IODescription>AI_0403    ETHYLBENZENE DEMPSTER LEVEL  [%]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="10000.0" Unit="LBS" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.WT23104</ConVariable>
                  <IODescription>AI_0404    MIXED MONOMER HOLD TANK WEIGHT [LBS]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="150.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.PT23105</ConVariable>
                  <IODescription>AI_0405    MIXED MONOMER HOLD TANK PRESSURE 150 [PSIG]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="10.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.PT28006</ConVariable>
                  <IODescription>AI_0406    V-280 POST VENT COMPRESSOR PRESSURE</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="100.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.PT18407</ConVariable>
                  <IODescription>AI_0407    ETHYLBENZENE DEMPSTER PRESSURE 100 [PSIG]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.LT29008</ConVariable>
                  <IODescription>AI_0408    U.S.A. MIX TANK LEVEL [%]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.2.6" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="806" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Deactive" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.2.6.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="200.0" Unit="GPM" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.FT29009</ConVariable>
                  <IODescription>AI_0409    BPCS U.S.A. MIX TANK FLOW [GPM]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.LT29210</ConVariable>
                  <IODescription>AI_0410    BPCS U.S.A. HOLD TANK LEVEL [%]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.TT28211</ConVariable>
                  <IODescription>AI_0411    BPCS DECANTER BOTTOM TEMP *CRITICAL INSTRUMENT* [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="100.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.PT28755</ConVariable>
                  <IODescription>AI_412  MONMACT PRESSURE V287 [PSI]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.TT23013</ConVariable>
                  <IODescription>AI_0413    MONOMER MIX TANK JACKET TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="150.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.PT23147</ConVariable>
                  <IODescription>AI_412 MONMACT PRESSURE V231 [PSI]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.TT23116</ConVariable>
                  <IODescription>AI_0416    MIXED MONOMER FEED TEMP *CRITICAL INSTRUMENT* [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
          </HWUnits>
        </HWUnit>
        <HWUnit Path="Cont_D.1.3" TypeID="C201BA2D-C0C2-4CE1-B490-CE320FA12BC5" TypeDescription="CI840" RedundantPos="67" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="TOH" Value="20" Description="Output Hold Time"/>
            <ParameterSetting Name="PS" Value="1" Description="Power Supervision"/>
            <ParameterSetting Name="PSE" Value="0" Description="Power Supervision opto extension"/>
            <ParameterSetting Name="EXT_HART" Value="0" Description="Extended HART"/>
            <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
          </ParameterSettings>
          <HWChannels>
            <HWChannel Address="IW1.3.1" Name="FCI diag" ChannelType="dword_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
            <HWChannel Address="IW1.3.2" Name="UnitStatus" ChannelType="status_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
          </HWChannels>
          <HWUnits>
            <HWUnit Path="Cont_D.1.3.1" TypeID="C6243353-2647-4C2E-83F6-DD307DBEECAF" TypeDescription="DO840" RedundantPos="801" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="REDUNDANCY" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="PTD1" Value="Disable" Description="Pulse test group 1"/>
                <ParameterSetting Name="PTD2" Value="Disable" Description="Pulse test group 2"/>
                <ParameterSetting Name="ICED1" Value="Disable" Description="Deactivation mode group 1"/>
                <ParameterSetting Name="ICED2" Value="Disable" Description="Deactivation mode group 2"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Deactive" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Deactive" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Deactive" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Deactive" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Deactive" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Deactive" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Deactive" Description="Activate channel 16"/>
                <ParameterSetting Name="OPM1" Value="Automatic reset mode" Description="Output channel mode group 1"/>
                <ParameterSetting Name="OPM2" Value="Automatic reset mode" Description="Output channel mode group 2"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPCTRL9" Value="Set OSP value" Description="OSP control channel 9"/>
                <ParameterSetting Name="OSPCTRL10" Value="Set OSP value" Description="OSP control channel 10"/>
                <ParameterSetting Name="OSPCTRL11" Value="Set OSP value" Description="OSP control channel 11"/>
                <ParameterSetting Name="OSPCTRL12" Value="Set OSP value" Description="OSP control channel 12"/>
                <ParameterSetting Name="OSPCTRL13" Value="Set OSP value" Description="OSP control channel 13"/>
                <ParameterSetting Name="OSPCTRL14" Value="Set OSP value" Description="OSP control channel 14"/>
                <ParameterSetting Name="OSPCTRL15" Value="Set OSP value" Description="OSP control channel 15"/>
                <ParameterSetting Name="OSPCTRL16" Value="Set OSP value" Description="OSP control channel 16"/>
                <ParameterSetting Name="OSPValue1" Value="0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OSPValue9" Value="0" Description="OSP value channel 9"/>
                <ParameterSetting Name="OSPValue10" Value="0" Description="OSP value channel 10"/>
                <ParameterSetting Name="OSPValue11" Value="0" Description="OSP value channel 11"/>
                <ParameterSetting Name="OSPValue12" Value="0" Description="OSP value channel 12"/>
                <ParameterSetting Name="OSPValue13" Value="0" Description="OSP value channel 13"/>
                <ParameterSetting Name="OSPValue14" Value="0" Description="OSP value channel 14"/>
                <ParameterSetting Name="OSPValue15" Value="0" Description="OSP value channel 15"/>
                <ParameterSetting Name="OSPValue16" Value="0" Description="OSP value channel 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QX1.3.1.1" Name="Output 1" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.A240.Cmd</ConVariable>
                  <IODescription>DO(433)    L.S.A. MIX TANK AGITATOR [ON]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.2" Name="Output 2" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.ABV24034.Cmd</ConVariable>
                  <IODescription>DO(434)    L.S.A. MIX TANK BOTTOM VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.3" Name="Output 3" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.M240.Cmd</ConVariable>
                  <IODescription>DO(435)    L.S.A. MIX TANK PUMP [ON]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.4" Name="Output 4" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.ABV24336.Cmd</ConVariable>
                  <IODescription>DO(436)    L.S.A. HOLD TANK LOAD VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.5" Name="Output 5" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.P243.Cmd</ConVariable>
                  <IODescription>DO(437)    L.S.A DI WATER PUMP [ON]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.6" Name="Output 6" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28038.Cmd</ConVariable>
                  <IODescription>DO_0438    V-280 Vent to the TOX [F C]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.7" Name="Output 7" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28039.Cmd</ConVariable>
                  <IODescription>DO_0439    DISPERSER START-UP TANK PUMP [ON]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.8" Name="Output 8" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.9" Name="Output 9" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.B280.Cmd</ConVariable>
                  <IODescription>DO_0441    Start Up Tank Vent Blower [Fail Off]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.10" Name="Output 10" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.11" Name="Output 11" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.12" Name="Output 12" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28044.Cmd</ConVariable>
                  <IODescription>DO_0444    V-280 Shot Tube Bottom Block Valve(Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.13" Name="Output 13" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.14" Name="Output 14" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.15" Name="Output 15" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.16" Name="Output 16" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QW1.3.1.17" Name="All Outputs" ChannelType="dword_out">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.1.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.1.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.3.2" TypeID="C6243353-2647-4C2E-83F6-DD307DBEECAF" TypeDescription="DO840" RedundantPos="802" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="REDUNDANCY" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="PTD1" Value="Disable" Description="Pulse test group 1"/>
                <ParameterSetting Name="PTD2" Value="Disable" Description="Pulse test group 2"/>
                <ParameterSetting Name="ICED1" Value="Disable" Description="Deactivation mode group 1"/>
                <ParameterSetting Name="ICED2" Value="Disable" Description="Deactivation mode group 2"/>
                <ParameterSetting Name="ACTIVATE1" Value="Deactive" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Deactive" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Deactive" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Active" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Deactive" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Deactive" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Deactive" Description="Activate channel 16"/>
                <ParameterSetting Name="OPM1" Value="Automatic reset mode" Description="Output channel mode group 1"/>
                <ParameterSetting Name="OPM2" Value="Automatic reset mode" Description="Output channel mode group 2"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPCTRL9" Value="Set OSP value" Description="OSP control channel 9"/>
                <ParameterSetting Name="OSPCTRL10" Value="Set OSP value" Description="OSP control channel 10"/>
                <ParameterSetting Name="OSPCTRL11" Value="Set OSP value" Description="OSP control channel 11"/>
                <ParameterSetting Name="OSPCTRL12" Value="Set OSP value" Description="OSP control channel 12"/>
                <ParameterSetting Name="OSPCTRL13" Value="Set OSP value" Description="OSP control channel 13"/>
                <ParameterSetting Name="OSPCTRL14" Value="Set OSP value" Description="OSP control channel 14"/>
                <ParameterSetting Name="OSPCTRL15" Value="Set OSP value" Description="OSP control channel 15"/>
                <ParameterSetting Name="OSPCTRL16" Value="Set OSP value" Description="OSP control channel 16"/>
                <ParameterSetting Name="OSPValue1" Value="0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OSPValue9" Value="0" Description="OSP value channel 9"/>
                <ParameterSetting Name="OSPValue10" Value="0" Description="OSP value channel 10"/>
                <ParameterSetting Name="OSPValue11" Value="0" Description="OSP value channel 11"/>
                <ParameterSetting Name="OSPValue12" Value="0" Description="OSP value channel 12"/>
                <ParameterSetting Name="OSPValue13" Value="0" Description="OSP value channel 13"/>
                <ParameterSetting Name="OSPValue14" Value="0" Description="OSP value channel 14"/>
                <ParameterSetting Name="OSPValue15" Value="0" Description="OSP value channel 15"/>
                <ParameterSetting Name="OSPValue16" Value="0" Description="OSP value channel 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QX1.3.2.1" Name="Output 1" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.2.2" Name="Output 2" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.2.3" Name="Output 3" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.EV56711</ConVariable>
                  <IODescription>DO_0451    Isolok Sample Valve From Disperser 8</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.2.4" Name="Output 4" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.EV56712</ConVariable>
                  <IODescription>DO_0452    Isolok Sample Valve From Disperser 6</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.2.5" Name="Output 5" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.EV56801</ConVariable>
                  <IODescription>DO_0453    Isolok Sample Valve From Disperser 9</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.2.6" Name="Output 6" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.EV56802</ConVariable>
                  <IODescription>DO_0454    Isolok Sample Valve From Disperser 11</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.2.7" Name="Output 7" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.EV56811</ConVariable>
                  <IODescription>DO_0455    Isolok Sample Valve From Disperser 12</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.2.8" Name="Output 8" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28056.Cmd</ConVariable>
                  <IODescription>DO_0456    V-280 shot Tube Vent Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.2.9" Name="Output 9" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.2.10" Name="Output 10" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28058.Cmd</ConVariable>
                  <IODescription>DO_0458    V-280 Shot Tube Fill Block Valve(Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.2.11" Name="Output 11" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.EV56812</ConVariable>
                  <IODescription>DO_0459    Isolok Sample Valve From Disperser 10</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.2.12" Name="Output 12" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.2.13" Name="Output 13" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.2.14" Name="Output 14" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23062.Cmd</ConVariable>
                  <IODescription>DO_0462    MONOMER MIX TANK STYRENE HEADER VALVE  [1=OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.2.15" Name="Output 15" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28263.Cmd</ConVariable>
                  <IODescription>DO_0463    V-282 Decanter Huron Water To Decanter(Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.2.16" Name="Output 16" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QW1.3.2.17" Name="All Outputs" ChannelType="dword_out">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.2.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.2.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.3.3" TypeID="4FD47B3E-8915-46CF-8B3D-3906D4FB9AFB" TypeDescription="DI840" RedundantPos="803" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="Sensor power supervision"/>
                <ParameterSetting Name="CHANNEL_SUPERVISION" Value="On" Description="Channel supervison"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Deactive" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Deactive" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Active" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="FILTERTIME1" Value="Off" Description="Filter time 1"/>
                <ParameterSetting Name="FILTERTIME2" Value="Off" Description="Filter time 2"/>
                <ParameterSetting Name="FILTERTIME3" Value="Off" Description="Filter time 3"/>
                <ParameterSetting Name="FILTERTIME4" Value="Off" Description="Filter time 4"/>
                <ParameterSetting Name="FILTERTIME5" Value="Off" Description="Filter time 5"/>
                <ParameterSetting Name="FILTERTIME6" Value="Off" Description="Filter time 6"/>
                <ParameterSetting Name="FILTERTIME7" Value="Off" Description="Filter time 7"/>
                <ParameterSetting Name="FILTERTIME8" Value="Off" Description="Filter time 8"/>
                <ParameterSetting Name="FILTERTIME9" Value="Off" Description="Filter time 9"/>
                <ParameterSetting Name="FILTERTIME10" Value="Off" Description="Filter time 10"/>
                <ParameterSetting Name="FILTERTIME11" Value="Off" Description="Filter time 11"/>
                <ParameterSetting Name="FILTERTIME12" Value="Off" Description="Filter time 12"/>
                <ParameterSetting Name="FILTERTIME13" Value="Off" Description="Filter time 13"/>
                <ParameterSetting Name="FILTERTIME14" Value="Off" Description="Filter time 14"/>
                <ParameterSetting Name="FILTERTIME15" Value="Off" Description="Filter time 15"/>
                <ParameterSetting Name="FILTERTIME16" Value="Off" Description="Filter time 16"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control Digital Input 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control Digital Input 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control Digital Input 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control Digital Input 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control Digital Input 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control Digital Input 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control Digital Input 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control Digital Input 8"/>
                <ParameterSetting Name="ISPControl9" Value="Keep current value" Description="ISP Control Digital Input 9"/>
                <ParameterSetting Name="ISPControl10" Value="Keep current value" Description="ISP Control Digital Input 10"/>
                <ParameterSetting Name="ISPControl11" Value="Keep current value" Description="ISP Control Digital Input 11"/>
                <ParameterSetting Name="ISPControl12" Value="Keep current value" Description="ISP Control Digital Input 12"/>
                <ParameterSetting Name="ISPControl13" Value="Keep current value" Description="ISP Control Digital Input 13"/>
                <ParameterSetting Name="ISPControl14" Value="Keep current value" Description="ISP Control Digital Input 14"/>
                <ParameterSetting Name="ISPControl15" Value="Keep current value" Description="ISP Control Digital Input 15"/>
                <ParameterSetting Name="ISPControl16" Value="Keep current value" Description="ISP Control Digital Input 16"/>
                <ParameterSetting Name="ISPValue1" Value="0" Description="ISP Value Digital Input 1"/>
                <ParameterSetting Name="ISPValue2" Value="0" Description="ISP Value Digital Input 2"/>
                <ParameterSetting Name="ISPValue3" Value="0" Description="ISP Value Digital Input 3"/>
                <ParameterSetting Name="ISPValue4" Value="0" Description="ISP Value Digital Input 4"/>
                <ParameterSetting Name="ISPValue5" Value="0" Description="ISP Value Digital Input 5"/>
                <ParameterSetting Name="ISPValue6" Value="0" Description="ISP Value Digital Input 6"/>
                <ParameterSetting Name="ISPValue7" Value="0" Description="ISP Value Digital Input 7"/>
                <ParameterSetting Name="ISPValue8" Value="0" Description="ISP Value Digital Input 8"/>
                <ParameterSetting Name="ISPValue9" Value="0" Description="ISP Value Digital Input 9"/>
                <ParameterSetting Name="ISPValue10" Value="0" Description="ISP Value Digital Input 10"/>
                <ParameterSetting Name="ISPValue11" Value="0" Description="ISP Value Digital Input 11"/>
                <ParameterSetting Name="ISPValue12" Value="0" Description="ISP Value Digital Input 12"/>
                <ParameterSetting Name="ISPValue13" Value="0" Description="ISP Value Digital Input 13"/>
                <ParameterSetting Name="ISPValue14" Value="0" Description="ISP Value Digital Input 14"/>
                <ParameterSetting Name="ISPValue15" Value="0" Description="ISP Value Digital Input 15"/>
                <ParameterSetting Name="ISPValue16" Value="0" Description="ISP Value Digital Input 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IX1.3.3.1" Name="Input 1" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.A240.FB0</ConVariable>
                  <IODescription>DI(433)    L.S.A. MIX TANK AGITATOR [OFF]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.2" Name="Input 2" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.ABV24034.FB0</ConVariable>
                  <IODescription>DI(434)    L.S.A. MIX TANK BOTTOM VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.3" Name="Input 3" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.M240.FB0</ConVariable>
                  <IODescription>DI(435)    L.S.A. MIX TANK PUMP [OFF]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.4" Name="Input 4" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.ABV24336.FB0</ConVariable>
                  <IODescription>DI(436)    L.S.A. HOLD TANK LOAD VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.5" Name="Input 5" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.P243.FB0</ConVariable>
                  <IODescription>DI(437)    L.S.A. DI water pump is off</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.6" Name="Input 6" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28038.FB0</ConVariable>
                  <IODescription>DI_0438    V-280 Vent to the TOX is Open</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.7" Name="Input 7" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28039.FB0</ConVariable>
                  <IODescription>DI_0439    DISPERSER START-UP TANK PUMP [OFF]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.8" Name="Input 8" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.9" Name="Input 9" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.B280.FB0</ConVariable>
                  <IODescription>DI_0441    Start Up Tank Vent Blower is off</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.10" Name="Input 10" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.11" Name="Input 11" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.LSH23043</ConVariable>
                  <IODescription>DI_0443    MONOMER MIX TANK LEVEL NOT HIGH</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.12" Name="Input 12" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.LSH24044</ConVariable>
                  <IODescription>DI(444)    LSA Mix Tank High Level</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.13" Name="Input 13" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.ZS68845</ConVariable>
                  <IODescription>DI(445) MMX Area Deluge Trip (FSH)</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.14" Name="Input 14" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.ZS68846</ConVariable>
                  <IODescription>DI(446) MMX Area Deluge Air Leak (PSL)</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.15" Name="Input 15" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.PSL23047</ConVariable>
                  <IODescription>DI_0447    MONOMER MIX AGIT SEAL PRESSURE NOT LOW</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.16" Name="Input 16" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.LSL23048</ConVariable>
                  <IODescription>DI_0448    MONOMER MIX AGIT SEAL LEVEL NOT LOW</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.3.17" Name="All Inputs" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.3.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.3.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.3.4" TypeID="4FD47B3E-8915-46CF-8B3D-3906D4FB9AFB" TypeDescription="DI840" RedundantPos="804" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="Sensor power supervision"/>
                <ParameterSetting Name="CHANNEL_SUPERVISION" Value="On" Description="Channel supervison"/>
                <ParameterSetting Name="ACTIVATE1" Value="Deactive" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Deactive" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Active" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Deactive" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Deactive" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="FILTERTIME1" Value="Off" Description="Filter time 1"/>
                <ParameterSetting Name="FILTERTIME2" Value="Off" Description="Filter time 2"/>
                <ParameterSetting Name="FILTERTIME3" Value="Off" Description="Filter time 3"/>
                <ParameterSetting Name="FILTERTIME4" Value="Off" Description="Filter time 4"/>
                <ParameterSetting Name="FILTERTIME5" Value="Off" Description="Filter time 5"/>
                <ParameterSetting Name="FILTERTIME6" Value="Off" Description="Filter time 6"/>
                <ParameterSetting Name="FILTERTIME7" Value="Off" Description="Filter time 7"/>
                <ParameterSetting Name="FILTERTIME8" Value="Off" Description="Filter time 8"/>
                <ParameterSetting Name="FILTERTIME9" Value="Off" Description="Filter time 9"/>
                <ParameterSetting Name="FILTERTIME10" Value="Off" Description="Filter time 10"/>
                <ParameterSetting Name="FILTERTIME11" Value="Off" Description="Filter time 11"/>
                <ParameterSetting Name="FILTERTIME12" Value="Off" Description="Filter time 12"/>
                <ParameterSetting Name="FILTERTIME13" Value="Off" Description="Filter time 13"/>
                <ParameterSetting Name="FILTERTIME14" Value="Off" Description="Filter time 14"/>
                <ParameterSetting Name="FILTERTIME15" Value="Off" Description="Filter time 15"/>
                <ParameterSetting Name="FILTERTIME16" Value="Off" Description="Filter time 16"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control Digital Input 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control Digital Input 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control Digital Input 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control Digital Input 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control Digital Input 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control Digital Input 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control Digital Input 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control Digital Input 8"/>
                <ParameterSetting Name="ISPControl9" Value="Keep current value" Description="ISP Control Digital Input 9"/>
                <ParameterSetting Name="ISPControl10" Value="Keep current value" Description="ISP Control Digital Input 10"/>
                <ParameterSetting Name="ISPControl11" Value="Keep current value" Description="ISP Control Digital Input 11"/>
                <ParameterSetting Name="ISPControl12" Value="Keep current value" Description="ISP Control Digital Input 12"/>
                <ParameterSetting Name="ISPControl13" Value="Keep current value" Description="ISP Control Digital Input 13"/>
                <ParameterSetting Name="ISPControl14" Value="Keep current value" Description="ISP Control Digital Input 14"/>
                <ParameterSetting Name="ISPControl15" Value="Keep current value" Description="ISP Control Digital Input 15"/>
                <ParameterSetting Name="ISPControl16" Value="Keep current value" Description="ISP Control Digital Input 16"/>
                <ParameterSetting Name="ISPValue1" Value="0" Description="ISP Value Digital Input 1"/>
                <ParameterSetting Name="ISPValue2" Value="0" Description="ISP Value Digital Input 2"/>
                <ParameterSetting Name="ISPValue3" Value="0" Description="ISP Value Digital Input 3"/>
                <ParameterSetting Name="ISPValue4" Value="0" Description="ISP Value Digital Input 4"/>
                <ParameterSetting Name="ISPValue5" Value="0" Description="ISP Value Digital Input 5"/>
                <ParameterSetting Name="ISPValue6" Value="0" Description="ISP Value Digital Input 6"/>
                <ParameterSetting Name="ISPValue7" Value="0" Description="ISP Value Digital Input 7"/>
                <ParameterSetting Name="ISPValue8" Value="0" Description="ISP Value Digital Input 8"/>
                <ParameterSetting Name="ISPValue9" Value="0" Description="ISP Value Digital Input 9"/>
                <ParameterSetting Name="ISPValue10" Value="0" Description="ISP Value Digital Input 10"/>
                <ParameterSetting Name="ISPValue11" Value="0" Description="ISP Value Digital Input 11"/>
                <ParameterSetting Name="ISPValue12" Value="0" Description="ISP Value Digital Input 12"/>
                <ParameterSetting Name="ISPValue13" Value="0" Description="ISP Value Digital Input 13"/>
                <ParameterSetting Name="ISPValue14" Value="0" Description="ISP Value Digital Input 14"/>
                <ParameterSetting Name="ISPValue15" Value="0" Description="ISP Value Digital Input 15"/>
                <ParameterSetting Name="ISPValue16" Value="0" Description="ISP Value Digital Input 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IX1.3.4.1" Name="Input 1" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.4.2" Name="Input 2" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ZSC28050</ConVariable>
                  <IODescription>DI_0450    V-280 atmospheric vent valve is closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.4.3" Name="Input 3" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56809.FB0</ConVariable>
                  <IODescription>DI_0451    AnalyzerC Flush Line For Disperser 12</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.4.4" Name="Input 4" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.FSH65532</ConVariable>
                  <IODescription>DI_0452    New Reactor Area 3rd Floor Safety Shower Not Being Used</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.4.5" Name="Input 5" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.LSH29253</ConVariable>
                  <IODescription>DI_0453    V-292 USA Hold Tank LSH [Ok,High]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.4.6" Name="Input 6" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.4.7" Name="Input 7" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28044.FB0</ConVariable>
                  <IODescription>DI_0455    V-280 Shot Tube Bottom Block Valve is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.4.8" Name="Input 8" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28056.FB0</ConVariable>
                  <IODescription>DI_0456    V-280 shot Tube Vent Valve is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.4.9" Name="Input 9" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.LSH24354</ConVariable>
                  <IODescription>DI(454)    LSA Hold Tank High Level</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.4.10" Name="Input 10" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28058.FB0</ConVariable>
                  <IODescription>DI_0458    V-280 Shot Tube Fill Block Valve is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.4.11" Name="Input 11" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ZS28059</ConVariable>
                  <IODescription>DI_0459    Startup Tank Shot Tube Push Button</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.4.12" Name="Input 12" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.4.13" Name="Input 13" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.4.14" Name="Input 14" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23062.FB0</ConVariable>
                  <IODescription>DI_0462    MONOMER MIX TANK STYRENE HEADER VALVE [1=CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.4.15" Name="Input 15" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28263.FB0</ConVariable>
                  <IODescription>DI_0463    HURON WATER TO DECANTER BLOCK BALVE [1=CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.4.16" Name="Input 16" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.FSL28264</ConVariable>
                  <IODescription>DI_0464    DECANTER LEVEL N2 FLOW NOT LOW</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.4.17" Name="All Inputs" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.4.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.4.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.3.5" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="805" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Deactive" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.3.5.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.TT29017</ConVariable>
                  <IODescription>AI_0417    U.S.A. MIX TANK TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.TT29018</ConVariable>
                  <IODescription>AI_0418    U.S.A. MIX TANK PUMP TEMPERATURE [DEG C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.TT29219</ConVariable>
                  <IODescription>AI_0419    U.S.A. HOLD TANK TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="33000.0" Unit="LBS" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.WT23021</ConVariable>
                  <IODescription>AI_0421    BPCS MONOMER MIX TANK WEIGHT [LBS.]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.LSH28022</ConVariable>
                  <IODescription>AI_0422    Start Up Tank LSH</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="8.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.PT28023</ConVariable>
                  <IODescription>AI_0423    Start Up Tank Shot Tube Pressure</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="200.0" Unit="GPM" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.ieFT29201</ConVariable>
                  <IODescription>AI_0424 V292 USA Flow</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.3.6" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="806" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.3.6.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="1.3" Unit="" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.DT28225</ConVariable>
                  <IODescription>AI_0425    BPCS Decanter outlet Density</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="20.0" Unit="MHO" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.AT28226</ConVariable>
                  <IODescription>AI_0426    BPCS Decanter Outlet Conductivity</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="50.0" Unit="GPM" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.FT35015</ConVariable>
                  <IODescription>AI(427)    Mono 1 reactor Huron water flow meter</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.4" Name="Input 4" ChannelType="real_in" Min="-40.0" Max="160.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.TT28728</ConVariable>
                  <IODescription>AI_0428    WASTE OIL DEMPSTER TEMP *CRITICAL INSTRUMENT* [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.TT28030</ConVariable>
                  <IODescription>AI_0430    Opr/Resp Start Up Tank Temperature *CRITICAL INSTRUMENT*</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.TT28029</ConVariable>
                  <IODescription>AI_0429    Opr/Resp Start Up Tank Temperature *CRITICAL INSTRUMENT*</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="100.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.PT29231</ConVariable>
                  <IODescription>AI_0431    V-292, USA HOLD TANK PRESSURE                       [PSIG]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="200.0" Unit="GPM" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.ieFT29202</ConVariable>
                  <IODescription>AI_0432  V292 Tr3 USA Combined Flow</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
          </HWUnits>
        </HWUnit>
        <HWUnit Path="Cont_D.1.4" TypeID="C201BA2D-C0C2-4CE1-B490-CE320FA12BC5" TypeDescription="CI840" RedundantPos="68" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="TOH" Value="20" Description="Output Hold Time"/>
            <ParameterSetting Name="PS" Value="1" Description="Power Supervision"/>
            <ParameterSetting Name="PSE" Value="0" Description="Power Supervision opto extension"/>
            <ParameterSetting Name="EXT_HART" Value="0" Description="Extended HART"/>
            <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
          </ParameterSettings>
          <HWChannels>
            <HWChannel Address="IW1.4.1" Name="FCI diag" ChannelType="dword_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
            <HWChannel Address="IW1.4.2" Name="UnitStatus" ChannelType="status_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
          </HWChannels>
          <HWUnits>
            <HWUnit Path="Cont_D.1.4.1" TypeID="C6243353-2647-4C2E-83F6-DD307DBEECAF" TypeDescription="DO840" RedundantPos="801" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="REDUNDANCY" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="PTD1" Value="Disable" Description="Pulse test group 1"/>
                <ParameterSetting Name="PTD2" Value="Disable" Description="Pulse test group 2"/>
                <ParameterSetting Name="ICED1" Value="Disable" Description="Deactivation mode group 1"/>
                <ParameterSetting Name="ICED2" Value="Disable" Description="Deactivation mode group 2"/>
                <ParameterSetting Name="ACTIVATE1" Value="Deactive" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Deactive" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Deactive" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Deactive" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Deactive" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Deactive" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Deactive" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Deactive" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Active" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Deactive" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Deactive" Description="Activate channel 16"/>
                <ParameterSetting Name="OPM1" Value="Automatic reset mode" Description="Output channel mode group 1"/>
                <ParameterSetting Name="OPM2" Value="Automatic reset mode" Description="Output channel mode group 2"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPCTRL9" Value="Set OSP value" Description="OSP control channel 9"/>
                <ParameterSetting Name="OSPCTRL10" Value="Set OSP value" Description="OSP control channel 10"/>
                <ParameterSetting Name="OSPCTRL11" Value="Set OSP value" Description="OSP control channel 11"/>
                <ParameterSetting Name="OSPCTRL12" Value="Set OSP value" Description="OSP control channel 12"/>
                <ParameterSetting Name="OSPCTRL13" Value="Set OSP value" Description="OSP control channel 13"/>
                <ParameterSetting Name="OSPCTRL14" Value="Set OSP value" Description="OSP control channel 14"/>
                <ParameterSetting Name="OSPCTRL15" Value="Set OSP value" Description="OSP control channel 15"/>
                <ParameterSetting Name="OSPCTRL16" Value="Set OSP value" Description="OSP control channel 16"/>
                <ParameterSetting Name="OSPValue1" Value="0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OSPValue9" Value="0" Description="OSP value channel 9"/>
                <ParameterSetting Name="OSPValue10" Value="0" Description="OSP value channel 10"/>
                <ParameterSetting Name="OSPValue11" Value="0" Description="OSP value channel 11"/>
                <ParameterSetting Name="OSPValue12" Value="0" Description="OSP value channel 12"/>
                <ParameterSetting Name="OSPValue13" Value="0" Description="OSP value channel 13"/>
                <ParameterSetting Name="OSPValue14" Value="0" Description="OSP value channel 14"/>
                <ParameterSetting Name="OSPValue15" Value="0" Description="OSP value channel 15"/>
                <ParameterSetting Name="OSPValue16" Value="0" Description="OSP value channel 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QX1.4.1.1" Name="Output 1" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.2" Name="Output 2" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.3" Name="Output 3" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.4" Name="Output 4" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.5" Name="Output 5" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.6" Name="Output 6" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.7" Name="Output 7" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.8" Name="Output 8" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23097.Cmd</ConVariable>
                  <IODescription>DO_0497    REACTOR MONOMER MIX 3-WAY VLV [TO R-350]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.9" Name="Output 9" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.EY28273</ConVariable>
                  <IODescription>DO_0473    V-282 conductivity change indicator light</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.10" Name="Output 10" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.11" Name="Output 11" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV18475.Cmd</ConVariable>
                  <IODescription>DO_0475    T = OPEN V-184, E.B. DEMPSTER VENT VLV TO TOX - FAIL 'CLOSED'</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.12" Name="Output 12" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23076.Cmd</ConVariable>
                  <IODescription>DO_0476    BPCS T = OPEN V-230 MMX TANK VENT VALVE TO TOX</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.13" Name="Output 13" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28777.Cmd</ConVariable>
                  <IODescription>DO_0477    T = OPEN V-287,WASTE OIL DEMPSTER VENT VLV TO TOX - FAIL 'CLO</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.14" Name="Output 14" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28278.Cmd</ConVariable>
                  <IODescription>DO_0478    T = OPEN V-282, ORGANIC DECANTER VENT VLV TO TOX - FAIL 'CLOS</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.15" Name="Output 15" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.16" Name="Output 16" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QW1.4.1.17" Name="All Outputs" ChannelType="dword_out">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.1.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.1.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.4.2" TypeID="C6243353-2647-4C2E-83F6-DD307DBEECAF" TypeDescription="DO840" RedundantPos="802" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="REDUNDANCY" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="PTD1" Value="Disable" Description="Pulse test group 1"/>
                <ParameterSetting Name="PTD2" Value="Disable" Description="Pulse test group 2"/>
                <ParameterSetting Name="ICED1" Value="Disable" Description="Deactivation mode group 1"/>
                <ParameterSetting Name="ICED2" Value="Disable" Description="Deactivation mode group 2"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Deactive" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Deactive" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Deactive" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Deactive" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Active" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="OPM1" Value="Automatic reset mode" Description="Output channel mode group 1"/>
                <ParameterSetting Name="OPM2" Value="Automatic reset mode" Description="Output channel mode group 2"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPCTRL9" Value="Set OSP value" Description="OSP control channel 9"/>
                <ParameterSetting Name="OSPCTRL10" Value="Set OSP value" Description="OSP control channel 10"/>
                <ParameterSetting Name="OSPCTRL11" Value="Set OSP value" Description="OSP control channel 11"/>
                <ParameterSetting Name="OSPCTRL12" Value="Set OSP value" Description="OSP control channel 12"/>
                <ParameterSetting Name="OSPCTRL13" Value="Set OSP value" Description="OSP control channel 13"/>
                <ParameterSetting Name="OSPCTRL14" Value="Set OSP value" Description="OSP control channel 14"/>
                <ParameterSetting Name="OSPCTRL15" Value="Set OSP value" Description="OSP control channel 15"/>
                <ParameterSetting Name="OSPCTRL16" Value="Set OSP value" Description="OSP control channel 16"/>
                <ParameterSetting Name="OSPValue1" Value="0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OSPValue9" Value="0" Description="OSP value channel 9"/>
                <ParameterSetting Name="OSPValue10" Value="0" Description="OSP value channel 10"/>
                <ParameterSetting Name="OSPValue11" Value="0" Description="OSP value channel 11"/>
                <ParameterSetting Name="OSPValue12" Value="0" Description="OSP value channel 12"/>
                <ParameterSetting Name="OSPValue13" Value="0" Description="OSP value channel 13"/>
                <ParameterSetting Name="OSPValue14" Value="0" Description="OSP value channel 14"/>
                <ParameterSetting Name="OSPValue15" Value="0" Description="OSP value channel 15"/>
                <ParameterSetting Name="OSPValue16" Value="0" Description="OSP value channel 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QX1.4.2.1" Name="Output 1" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23181.Cmd</ConVariable>
                  <IODescription>DO_0481    MONOMER MIX HOLD TANK BLOCK VALVE TO TOX - FAIL 'CLOSED'</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.2.2" Name="Output 2" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23082.Cmd</ConVariable>
                  <IODescription>DO_0482    T = OPEN V-230 MMX TK VACUUM PUMP VENT VLV TO TOX - FAIL 'CLO</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.2.3" Name="Output 3" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.2.4" Name="Output 4" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.2.5" Name="Output 5" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.EY23085</ConVariable>
                  <IODescription>DO_0485    ACTIVATES THE WARNING LIGHT WHEN ADDING CATALYST TO V-230</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.2.6" Name="Output 6" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.EY28286</ConVariable>
                  <IODescription>DO_0486    V-282 density change indicator light</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.2.7" Name="Output 7" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28287.Cmd</ConVariable>
                  <IODescription>DO_0487    ATMOSPHERE VENT VALVE FOR DECANTER V-282      [OPEN,CLOSE]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.2.8" Name="Output 8" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.2.9" Name="Output 9" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV62001.Cmd</ConVariable>
                  <IODescription>DO(489)    R-350 Drain Line To V-280 [F C]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.2.10" Name="Output 10" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.2.11" Name="Output 11" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV18400.Cmd</ConVariable>
                  <IODescription>DO_0500    EB DEMPSTER BLOCK VALVE TO MONOSPHERE II      [OPEN,CLOSE]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.2.12" Name="Output 12" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.ABV29092.Cmd</ConVariable>
                  <IODescription>DO_0492    V-290 USA Mix Tank Transfer Valve to V-206(Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.2.13" Name="Output 13" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.P230.Cmd</ConVariable>
                  <IODescription>DO_0493    MONOMER MIX TANK VACUUM PUMP [ON]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.2.14" Name="Output 14" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.ABV24394.Cmd</ConVariable>
                  <IODescription>DO(494)    L.S.A. HOLD TANK NITROGEN VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.2.15" Name="Output 15" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV62002.Cmd</ConVariable>
                  <IODescription>DO(495)    R-360 Drain Line To V-280 [F C]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.2.16" Name="Output 16" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28096.Cmd</ConVariable>
                  <IODescription>DO_0496    START-UP TANK NITROGEN VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.4.2.17" Name="All Outputs" ChannelType="dword_out">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.2.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.2.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.4.3" TypeID="4FD47B3E-8915-46CF-8B3D-3906D4FB9AFB" TypeDescription="DI840" RedundantPos="803" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="Sensor power supervision"/>
                <ParameterSetting Name="CHANNEL_SUPERVISION" Value="On" Description="Channel supervison"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Deactive" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Deactive" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Active" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Active" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="FILTERTIME1" Value="Off" Description="Filter time 1"/>
                <ParameterSetting Name="FILTERTIME2" Value="Off" Description="Filter time 2"/>
                <ParameterSetting Name="FILTERTIME3" Value="Off" Description="Filter time 3"/>
                <ParameterSetting Name="FILTERTIME4" Value="Off" Description="Filter time 4"/>
                <ParameterSetting Name="FILTERTIME5" Value="Off" Description="Filter time 5"/>
                <ParameterSetting Name="FILTERTIME6" Value="Off" Description="Filter time 6"/>
                <ParameterSetting Name="FILTERTIME7" Value="Off" Description="Filter time 7"/>
                <ParameterSetting Name="FILTERTIME8" Value="Off" Description="Filter time 8"/>
                <ParameterSetting Name="FILTERTIME9" Value="Off" Description="Filter time 9"/>
                <ParameterSetting Name="FILTERTIME10" Value="Off" Description="Filter time 10"/>
                <ParameterSetting Name="FILTERTIME11" Value="Off" Description="Filter time 11"/>
                <ParameterSetting Name="FILTERTIME12" Value="Off" Description="Filter time 12"/>
                <ParameterSetting Name="FILTERTIME13" Value="Off" Description="Filter time 13"/>
                <ParameterSetting Name="FILTERTIME14" Value="Off" Description="Filter time 14"/>
                <ParameterSetting Name="FILTERTIME15" Value="Off" Description="Filter time 15"/>
                <ParameterSetting Name="FILTERTIME16" Value="Off" Description="Filter time 16"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control Digital Input 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control Digital Input 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control Digital Input 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control Digital Input 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control Digital Input 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control Digital Input 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control Digital Input 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control Digital Input 8"/>
                <ParameterSetting Name="ISPControl9" Value="Keep current value" Description="ISP Control Digital Input 9"/>
                <ParameterSetting Name="ISPControl10" Value="Keep current value" Description="ISP Control Digital Input 10"/>
                <ParameterSetting Name="ISPControl11" Value="Keep current value" Description="ISP Control Digital Input 11"/>
                <ParameterSetting Name="ISPControl12" Value="Keep current value" Description="ISP Control Digital Input 12"/>
                <ParameterSetting Name="ISPControl13" Value="Keep current value" Description="ISP Control Digital Input 13"/>
                <ParameterSetting Name="ISPControl14" Value="Keep current value" Description="ISP Control Digital Input 14"/>
                <ParameterSetting Name="ISPControl15" Value="Keep current value" Description="ISP Control Digital Input 15"/>
                <ParameterSetting Name="ISPControl16" Value="Keep current value" Description="ISP Control Digital Input 16"/>
                <ParameterSetting Name="ISPValue1" Value="0" Description="ISP Value Digital Input 1"/>
                <ParameterSetting Name="ISPValue2" Value="0" Description="ISP Value Digital Input 2"/>
                <ParameterSetting Name="ISPValue3" Value="0" Description="ISP Value Digital Input 3"/>
                <ParameterSetting Name="ISPValue4" Value="0" Description="ISP Value Digital Input 4"/>
                <ParameterSetting Name="ISPValue5" Value="0" Description="ISP Value Digital Input 5"/>
                <ParameterSetting Name="ISPValue6" Value="0" Description="ISP Value Digital Input 6"/>
                <ParameterSetting Name="ISPValue7" Value="0" Description="ISP Value Digital Input 7"/>
                <ParameterSetting Name="ISPValue8" Value="0" Description="ISP Value Digital Input 8"/>
                <ParameterSetting Name="ISPValue9" Value="0" Description="ISP Value Digital Input 9"/>
                <ParameterSetting Name="ISPValue10" Value="0" Description="ISP Value Digital Input 10"/>
                <ParameterSetting Name="ISPValue11" Value="0" Description="ISP Value Digital Input 11"/>
                <ParameterSetting Name="ISPValue12" Value="0" Description="ISP Value Digital Input 12"/>
                <ParameterSetting Name="ISPValue13" Value="0" Description="ISP Value Digital Input 13"/>
                <ParameterSetting Name="ISPValue14" Value="0" Description="ISP Value Digital Input 14"/>
                <ParameterSetting Name="ISPValue15" Value="0" Description="ISP Value Digital Input 15"/>
                <ParameterSetting Name="ISPValue16" Value="0" Description="ISP Value Digital Input 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IX1.4.3.1" Name="Input 1" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.LSH28265</ConVariable>
                  <IODescription>DI_0465    LEVEL NOT HIGH FOR DECANTER</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.3.2" Name="Input 2" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.3.3" Name="Input 3" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ZSC28767</ConVariable>
                  <IODescription>DI_0467    V-282 Decanter Bottom Discharge Valve to Dempster</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.3.4" Name="Input 4" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.FSL28068</ConVariable>
                  <IODescription>DI_0468    DISPERSER START-UP TANK LEVEL N2 FLOW NOT LOW</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.3.5" Name="Input 5" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.FSH65569</ConVariable>
                  <IODescription>DI_0469    NEW REACTOR AREA 1ST &amp; 2ND FLOOR SAFETY SHOWER NOT BEING USED</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.3.6" Name="Input 6" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.LSL75070</ConVariable>
                  <IODescription>DI_0470    SR-1 TANK LEVEL NOT LOW</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.3.7" Name="Input 7" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.3.8" Name="Input 8" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23097.FB0</ConVariable>
                  <IODescription>D1_0497    REACTOR MONOMER MIX 3-WAY VLV [TO R-350]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.3.9" Name="Input 9" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ZS28273</ConVariable>
                  <IODescription>DI_0473    Operator push button to Start/Stop Decant</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.3.10" Name="Input 10" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ZSC23074</ConVariable>
                  <IODescription>DI_0474    MANUAL VLV FROM MMX TO V-282 DECANTER IS CLOSED</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.3.11" Name="Input 11" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV18475.FB0</ConVariable>
                  <IODescription>DI_0475    T = ETHYLBENZENE DEMPSTER, V-184 VENT VLV TO TOX IS CLOSED</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.3.12" Name="Input 12" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23076.FB0</ConVariable>
                  <IODescription>DI_0476    T = V-230 MMX TANK VENT VALVE TO TOX IS CLOSED</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.3.13" Name="Input 13" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28777.FB0</ConVariable>
                  <IODescription>DI_0477    T = WASTE OIL DEMPSTER, V-287, VENT VALVE TO TOX IS CLOSED</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.3.14" Name="Input 14" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28278.FB0</ConVariable>
                  <IODescription>DI_0478    T = ORGANIC DECANTER, V-282, VENT VALVE TO TOX IS CLOSED</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.3.15" Name="Input 15" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ZSC28279</ConVariable>
                  <IODescription>DI_0479    V-283 MANUAL INHIBITOR VALVE [1=CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.3.16" Name="Input 16" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ZS23080</ConVariable>
                  <IODescription>DI_0480    INITIATOR IN HAND SWITCH</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.3.17" Name="All Inputs" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.3.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.3.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.4.4" TypeID="4FD47B3E-8915-46CF-8B3D-3906D4FB9AFB" TypeDescription="DI840" RedundantPos="804" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="Sensor power supervision"/>
                <ParameterSetting Name="CHANNEL_SUPERVISION" Value="On" Description="Channel supervison"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Deactive" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Deactive" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Active" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Active" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="FILTERTIME1" Value="Off" Description="Filter time 1"/>
                <ParameterSetting Name="FILTERTIME2" Value="Off" Description="Filter time 2"/>
                <ParameterSetting Name="FILTERTIME3" Value="Off" Description="Filter time 3"/>
                <ParameterSetting Name="FILTERTIME4" Value="Off" Description="Filter time 4"/>
                <ParameterSetting Name="FILTERTIME5" Value="Off" Description="Filter time 5"/>
                <ParameterSetting Name="FILTERTIME6" Value="Off" Description="Filter time 6"/>
                <ParameterSetting Name="FILTERTIME7" Value="Off" Description="Filter time 7"/>
                <ParameterSetting Name="FILTERTIME8" Value="Off" Description="Filter time 8"/>
                <ParameterSetting Name="FILTERTIME9" Value="Off" Description="Filter time 9"/>
                <ParameterSetting Name="FILTERTIME10" Value="Off" Description="Filter time 10"/>
                <ParameterSetting Name="FILTERTIME11" Value="Off" Description="Filter time 11"/>
                <ParameterSetting Name="FILTERTIME12" Value="Off" Description="Filter time 12"/>
                <ParameterSetting Name="FILTERTIME13" Value="Off" Description="Filter time 13"/>
                <ParameterSetting Name="FILTERTIME14" Value="Off" Description="Filter time 14"/>
                <ParameterSetting Name="FILTERTIME15" Value="Off" Description="Filter time 15"/>
                <ParameterSetting Name="FILTERTIME16" Value="Off" Description="Filter time 16"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control Digital Input 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control Digital Input 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control Digital Input 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control Digital Input 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control Digital Input 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control Digital Input 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control Digital Input 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control Digital Input 8"/>
                <ParameterSetting Name="ISPControl9" Value="Keep current value" Description="ISP Control Digital Input 9"/>
                <ParameterSetting Name="ISPControl10" Value="Keep current value" Description="ISP Control Digital Input 10"/>
                <ParameterSetting Name="ISPControl11" Value="Keep current value" Description="ISP Control Digital Input 11"/>
                <ParameterSetting Name="ISPControl12" Value="Keep current value" Description="ISP Control Digital Input 12"/>
                <ParameterSetting Name="ISPControl13" Value="Keep current value" Description="ISP Control Digital Input 13"/>
                <ParameterSetting Name="ISPControl14" Value="Keep current value" Description="ISP Control Digital Input 14"/>
                <ParameterSetting Name="ISPControl15" Value="Keep current value" Description="ISP Control Digital Input 15"/>
                <ParameterSetting Name="ISPControl16" Value="Keep current value" Description="ISP Control Digital Input 16"/>
                <ParameterSetting Name="ISPValue1" Value="0" Description="ISP Value Digital Input 1"/>
                <ParameterSetting Name="ISPValue2" Value="0" Description="ISP Value Digital Input 2"/>
                <ParameterSetting Name="ISPValue3" Value="0" Description="ISP Value Digital Input 3"/>
                <ParameterSetting Name="ISPValue4" Value="0" Description="ISP Value Digital Input 4"/>
                <ParameterSetting Name="ISPValue5" Value="0" Description="ISP Value Digital Input 5"/>
                <ParameterSetting Name="ISPValue6" Value="0" Description="ISP Value Digital Input 6"/>
                <ParameterSetting Name="ISPValue7" Value="0" Description="ISP Value Digital Input 7"/>
                <ParameterSetting Name="ISPValue8" Value="0" Description="ISP Value Digital Input 8"/>
                <ParameterSetting Name="ISPValue9" Value="0" Description="ISP Value Digital Input 9"/>
                <ParameterSetting Name="ISPValue10" Value="0" Description="ISP Value Digital Input 10"/>
                <ParameterSetting Name="ISPValue11" Value="0" Description="ISP Value Digital Input 11"/>
                <ParameterSetting Name="ISPValue12" Value="0" Description="ISP Value Digital Input 12"/>
                <ParameterSetting Name="ISPValue13" Value="0" Description="ISP Value Digital Input 13"/>
                <ParameterSetting Name="ISPValue14" Value="0" Description="ISP Value Digital Input 14"/>
                <ParameterSetting Name="ISPValue15" Value="0" Description="ISP Value Digital Input 15"/>
                <ParameterSetting Name="ISPValue16" Value="0" Description="ISP Value Digital Input 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IX1.4.4.1" Name="Input 1" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23181.FB0</ConVariable>
                  <IODescription>DI_0481    T = MONOMER MIX HOLD TANK BLOCK VLV TO TOX IS CLOSED</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.4.2" Name="Input 2" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23082.FB0</ConVariable>
                  <IODescription>DI_0482    T = V-230 MMX TANK VACUUM PUMP VENT VALVE TO TOX IS CLOSED</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.4.3" Name="Input 3" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.4.4" Name="Input 4" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.4.5" Name="Input 5" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ZSC23085</ConVariable>
                  <IODescription>DI_0485    T = V-230 MMX TANK MANUAL VENT VLV TO ATMOSPHERE IS 'CLOSED'</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.4.6" Name="Input 6" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ZSC28286</ConVariable>
                  <IODescription>DI_0486    V-282 Decanter Bottom Discharge Valve to Sewer</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.4.7" Name="Input 7" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28287.FB0</ConVariable>
                  <IODescription>DI_0487    T = ORGANIC DECANTER, MANUAL VENT VALVE TO ATMOSPHERE IS CLOS</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.4.8" Name="Input 8" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.IB23188</ConVariable>
                  <IODescription>DI_0488    V-231 relieving TO ATMOSPHERE if false  [#relieve]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.4.9" Name="Input 9" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV62001.FB0</ConVariable>
                  <IODescription>DI(489)    R-350 Drain Line To V-280 is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.4.10" Name="Input 10" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV23097.FB1</ConVariable>
                  <IODescription>Di_0499    REACTOR MONOMER MIX 3-WAY VLV [TO R-360]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.4.11" Name="Input 11" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ABV18400.FB0</ConVariable>
                  <IODescription>DI_0500    T = ETHYLBENZENE DEMPSTER BLOCK VLV TO MONOSPHERE II IS CLOSE</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.4.12" Name="Input 12" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.ABV29092.FB0</ConVariable>
                  <IODescription>DI_0492    V-290 USA Mix Tank Transfer Valve to V-206 is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.4.13" Name="Input 13" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.P230.FB0</ConVariable>
                  <IODescription>DI_0493    MONOMER MIX TANK VACUUM PUMP [OFF]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.4.14" Name="Input 14" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.ABV24394.FB0</ConVariable>
                  <IODescription>DI(494)    L.S.A. HOLD TANK NITROGEN VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.4.15" Name="Input 15" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV62002.FB0</ConVariable>
                  <IODescription>DI(495)    R-360 Drain Line To V-280 is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.4.16" Name="Input 16" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.ABV28096.FB0</ConVariable>
                  <IODescription>DI_0496    START-UP TANK NITROGEN VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.4.17" Name="All Inputs" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.4.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.4.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.4.5" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="805" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.4.5.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.LT24033</ConVariable>
                  <IODescription>AI(433)    L.S.A. MIX TANK LEVEL [%]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="100.0" Unit="PSIG" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.PT24334</ConVariable>
                  <IODescription>AI(434)    L.S.A. HOLD TANK PRESSURE [PSIG]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.LT24335</ConVariable>
                  <IODescription>AI(435)    L.S.A. HOLD TANK LEVEL [%]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.LT28236</ConVariable>
                  <IODescription>AI_0436    DECANTER LEVEL []</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.LT28737</ConVariable>
                  <IODescription>AI_0437    WASTE OIL DEMPSTER LEVEL []</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.LT28038</ConVariable>
                  <IODescription>AI_0438    DISPERSER START-UP TANK LEVEL []</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="75.0" Unit="GPM" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.FT75039</ConVariable>
                  <IODescription>AI_0439    SR-1 FLOW  [GPM]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.LSH28740</ConVariable>
                  <IODescription>AI_0440    V-287 WASTE DEMPSTER HIGH LEVEL SWITCH  MAGNETROL []</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.4.6" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="806" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Deactive" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.4.6.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.TT24041</ConVariable>
                  <IODescription>AI(441)    L.S.A MIX TK DI H20 WATER TEMP. [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.TT24042</ConVariable>
                  <IODescription>AI(442)    L.S.A. MIX TANK TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.3" Name="Input 3" ChannelType="real_in" Min="-20.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.TT23143</ConVariable>
                  <IODescription>AI_0443    V-231 MONOMER HOLD TANK JACKET OUTLET TEMPERATURE [DEG C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.TT24344</ConVariable>
                  <IODescription>AI(444)    L.S.A. HOLD TANK TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.TT24345</ConVariable>
                  <IODescription>AI(445)    L.S.A. DI H2O HEATER EXIT TEMPERATURE [DEG. C.]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.TT24346</ConVariable>
                  <IODescription>AI(446)    L.S.A. DISPERSER FEED TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.TT28247</ConVariable>
                  <IODescription>AI_0447    Opr/Resp Decanter Side Temperature  [Deg. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
          </HWUnits>
        </HWUnit>
        <HWUnit Path="Cont_D.1.5" TypeID="C201BA2D-C0C2-4CE1-B490-CE320FA12BC5" TypeDescription="CI840" RedundantPos="69" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="TOH" Value="20" Description="Output Hold Time"/>
            <ParameterSetting Name="PS" Value="1" Description="Power Supervision"/>
            <ParameterSetting Name="PSE" Value="0" Description="Power Supervision opto extension"/>
            <ParameterSetting Name="EXT_HART" Value="0" Description="Extended HART"/>
            <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
          </ParameterSettings>
          <HWChannels>
            <HWChannel Address="IW1.5.1" Name="FCI diag" ChannelType="dword_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
            <HWChannel Address="IW1.5.2" Name="UnitStatus" ChannelType="status_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
          </HWChannels>
          <HWUnits>
            <HWUnit Path="Cont_D.1.5.1" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="801" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Deactive" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Deactive" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.5.1.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="100.0" Unit="RPM" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.SE29049</ConVariable>
                  <IODescription>DI_0442   V290 AGITATOR RPM</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.1.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="300.0" Unit="RPM" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.SE23042</ConVariable>
                  <IODescription>DI_0449    V290 AGITATOR RPM</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.1.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.TT29051</ConVariable>
                  <IODescription>AI_0451    CMMC LINE TO 1360 BDG. TRACING TEMPERATURE [DEGC]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.1.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.1.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.1.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.TT75054</ConVariable>
                  <IODescription>AI_0454    SR-1 PUMP #1 TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.1.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.TT75055</ConVariable>
                  <IODescription>AI_0455    SR-1 PUMP #2 TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.1.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.TT75056</ConVariable>
                  <IODescription>AI_0456    SR-1 TANK TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.1.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.5.2" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="802" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Deactive" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Deactive" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Deactive" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.5.2.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.TT75057</ConVariable>
                  <IODescription>AI_0457    SR-1 RETURN TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.2.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.2.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.2.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.2.5" Name="Input 5" ChannelType="real_in" Min="-40.0" Max="160.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.TT28761</ConVariable>
                  <IODescription>AI_0461    Waste Oil Dempster Temp *CRITICAL INSTRUMENT* [Deg. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.2.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="4.5" Unit="GPM" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.FT24362</ConVariable>
                  <IODescription>AI(462)    LSA TOTAL FLOW TO DISPERSERS [4.5 GPM]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.2.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="5.0" Unit="GPM" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.FT24363</ConVariable>
                  <IODescription>AI(463)    DI WATER TO DISPERSERS  [GPM]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.2.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.LSH29064</ConVariable>
                  <IODescription>AI_0464    USA MIX TANK HIGH LEVEL SWITCH   [100 %]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.2.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.5.3" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="803" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.5.3.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="50.0" Unit="GPM" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.FT23165</ConVariable>
                  <IODescription>AI_0465    HURON WATER FLOW METER ON V-231 [GPM]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.3.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="100.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.PT23166</ConVariable>
                  <IODescription>AI_0466    FL-235/231 DP ON FILTERS</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.3.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="374.8" Unit="LB/HR" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.FTD3D52</ConVariable>
                  <IODescription>AI_0497    LOWER SUSPENDING AGENT FLOW TO DISPERSER #4(LB/HR)</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.3.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="25.0" Unit="LB/MIN" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.ieFT23168</ConVariable>
                  <IODescription>AI_0468  V231 Total Monomer To Mixers</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.3.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="20.0" Unit="IN H2O" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.DPT23069</ConVariable>
                  <IODescription>AI_0469    MONOMER MIX TANK DIFFERENTIAL PRESSURE              [ H2O]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.3.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="5.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.PT28070</ConVariable>
                  <IODescription>AI_0470    V-280 pressure transmitter 0-5 psig     [psig]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.3.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="100.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.PT24000</ConVariable>
                  <IODescription>AI(500)    LSA Transfer Pump discharge Pressure [psig]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.3.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="200.0" Unit="LBS/HR" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.FT24388</ConVariable>
                  <IODescription>AI(488)    LSA STOCK SOLUTION FLOW RATE [LBS/HR]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.3.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.5.4" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="804" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Deactive" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Deactive" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Deactive" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Deactive" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Deactive" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Deactive" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Deactive" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.5.4.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.4.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="0.75" Unit="GPM" Fraction="2" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.FTD3C86</ConVariable>
                  <IODescription>AI(496)    Mixed Monomer Flow To Disperser #3 (GPM)</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.4.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.4.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.4.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.4.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.4.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.4.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.4.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.5.5" TypeID="7AA3A24C-BD86-45FF-8CDC-0B8E471A52E4" TypeDescription="AO845" RedundantPos="805" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Deactive" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Deactive" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA" Description="Signal range channel 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA" Description="Signal range channel 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA" Description="Signal range channel 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA" Description="Signal range channel 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA" Description="Signal range channel 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA" Description="Signal range channel 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA" Description="Signal range channel 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA" Description="Signal range channel 8"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPValue1" Value="0.0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0.0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0.0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0.0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0.0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0.0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0.0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0.0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OF1" Value="Off" Description="Output filter channel 1"/>
                <ParameterSetting Name="OF2" Value="Off" Description="Output filter channel 2"/>
                <ParameterSetting Name="OF3" Value="Off" Description="Output filter channel 3"/>
                <ParameterSetting Name="OF4" Value="Off" Description="Output filter channel 4"/>
                <ParameterSetting Name="OF5" Value="Off" Description="Output filter channel 5"/>
                <ParameterSetting Name="OF6" Value="Off" Description="Output filter channel 6"/>
                <ParameterSetting Name="OF7" Value="Off" Description="Output filter channel 7"/>
                <ParameterSetting Name="OF8" Value="Off" Description="Output filter channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QW1.5.5.1" Name="Output 1" ChannelType="real_out" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="1">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.CV23001.SP</ConVariable>
                  <IODescription>AO_0401    BPCS V-230 MMX Tank Press Control Valve To TOx(Fail Open)</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.5.5.2" Name="Output 2" ChannelType="real_out" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.CV23002.SP</ConVariable>
                  <IODescription>AO_0402    MONOMER MIX TANK DVB CONTROL VALVE(FAIL CLOSED)</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.5.5.3" Name="Output 3" ChannelType="real_out" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QW1.5.5.4" Name="Output 4" ChannelType="real_out" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.CV23104.SP</ConVariable>
                  <IODescription>AO_0404    V-231 MMX HOLD TANK PRESS CONTROL VLV TO TOX(FAIL CLOSED)</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.5.5.5" Name="Output 5" ChannelType="real_out" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.CV23005.SP</ConVariable>
                  <IODescription>AO_0405    MONOMER MIX TANK STYRENE/ISO CONTROL VALVE(FAIL CLOSED)</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.5.5.6" Name="Output 6" ChannelType="real_out" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="1">
                  <ConVariable Signal="0">CopCMMCAppl.CopCMMCAppl_Comm.CV29206.SP</ConVariable>
                  <IODescription>AO_0406    V-292, USA HOLD TANK PRESS CNTR  ***FAIL OPEN***       [%]</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.5.5.7" Name="Output 7" ChannelType="real_out" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QW1.5.5.8" Name="Output 8" ChannelType="real_out" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopMonoMixAppl.CopMonoMixAppl_Comm.CV23108.SP</ConVariable>
                  <IODescription>AO_0408    MIXED MONOMER TO DISPERSERS TEMPERATURE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.5.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.5.6" TypeID="7AA3A24C-BD86-45FF-8CDC-0B8E471A52E4" TypeDescription="AO845" RedundantPos="806" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Deactive" Description="Activate channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA" Description="Signal range channel 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA" Description="Signal range channel 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA" Description="Signal range channel 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA" Description="Signal range channel 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA" Description="Signal range channel 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA" Description="Signal range channel 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA" Description="Signal range channel 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA" Description="Signal range channel 8"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPValue1" Value="0.0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0.0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0.0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0.0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0.0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0.0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0.0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0.0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OF1" Value="Off" Description="Output filter channel 1"/>
                <ParameterSetting Name="OF2" Value="Off" Description="Output filter channel 2"/>
                <ParameterSetting Name="OF3" Value="Off" Description="Output filter channel 3"/>
                <ParameterSetting Name="OF4" Value="Off" Description="Output filter channel 4"/>
                <ParameterSetting Name="OF5" Value="Off" Description="Output filter channel 5"/>
                <ParameterSetting Name="OF6" Value="Off" Description="Output filter channel 6"/>
                <ParameterSetting Name="OF7" Value="Off" Description="Output filter channel 7"/>
                <ParameterSetting Name="OF8" Value="Off" Description="Output filter channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QW1.5.6.1" Name="Output 1" ChannelType="real_out" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.CV24309.SP</ConVariable>
                  <IODescription>AO(409)    DI WATER TEMPERATURE CONTROL [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.5.6.2" Name="Output 2" ChannelType="real_out" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.CV24310.SP</ConVariable>
                  <IODescription>AO(410)    DI WATER FLOW TO DISPERSERS [% OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.5.6.3" Name="Output 3" ChannelType="real_out" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.CV24311.SP</ConVariable>
                  <IODescription>AO(411)    LSA CONCENTRATION CONTROL VALVE (FAIL CLOSED)</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.5.6.4" Name="Output 4" ChannelType="real_out" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="1">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.CV24312.SP</ConVariable>
                  <IODescription>AO(412)    L.S.A. HOLD TANK PRESSURE [% CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.5.6.5" Name="Output 5" ChannelType="real_out" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopLSAAppl.CopLSAAppl_Comm.CV24013.SP</ConVariable>
                  <IODescription>AO(413)    L.S.A. DI H20 TEMPERATURE CONTROLLER [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.5.6.6" Name="Output 6" ChannelType="real_out" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.CV75014.SP</ConVariable>
                  <IODescription>AO_0414    SR-1 TEMPERATURE [CLSOED]</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.5.6.7" Name="Output 7" ChannelType="real_out" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopWstMonoMixAppl.CopWstMonoMixAppl_Comm.CV28015.SP</ConVariable>
                  <IODescription>AO_0415    Start up Tank Pressure Control Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.5.6.8" Name="Output 8" ChannelType="real_out" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.5.6.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
          </HWUnits>
        </HWUnit>
        <HWUnit Path="Cont_D.1.6" TypeID="C201BA2D-C0C2-4CE1-B490-CE320FA12BC5" TypeDescription="CI840" RedundantPos="70" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="TOH" Value="20" Description="Output Hold Time"/>
            <ParameterSetting Name="PS" Value="1" Description="Power Supervision"/>
            <ParameterSetting Name="PSE" Value="0" Description="Power Supervision opto extension"/>
            <ParameterSetting Name="EXT_HART" Value="0" Description="Extended HART"/>
            <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
          </ParameterSettings>
          <HWChannels>
            <HWChannel Address="IW1.6.1" Name="FCI diag" ChannelType="dword_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
            <HWChannel Address="IW1.6.2" Name="UnitStatus" ChannelType="status_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
          </HWChannels>
          <HWUnits>
            <HWUnit Path="Cont_D.1.6.1" TypeID="C6243353-2647-4C2E-83F6-DD307DBEECAF" TypeDescription="DO840" RedundantPos="801" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="REDUNDANCY" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="PTD1" Value="Disable" Description="Pulse test group 1"/>
                <ParameterSetting Name="PTD2" Value="Disable" Description="Pulse test group 2"/>
                <ParameterSetting Name="ICED1" Value="Disable" Description="Deactivation mode group 1"/>
                <ParameterSetting Name="ICED2" Value="Disable" Description="Deactivation mode group 2"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Active" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Deactive" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Deactive" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Deactive" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Deactive" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Deactive" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Deactive" Description="Activate channel 16"/>
                <ParameterSetting Name="OPM1" Value="Automatic reset mode" Description="Output channel mode group 1"/>
                <ParameterSetting Name="OPM2" Value="Automatic reset mode" Description="Output channel mode group 2"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPCTRL9" Value="Set OSP value" Description="OSP control channel 9"/>
                <ParameterSetting Name="OSPCTRL10" Value="Set OSP value" Description="OSP control channel 10"/>
                <ParameterSetting Name="OSPCTRL11" Value="Set OSP value" Description="OSP control channel 11"/>
                <ParameterSetting Name="OSPCTRL12" Value="Set OSP value" Description="OSP control channel 12"/>
                <ParameterSetting Name="OSPCTRL13" Value="Set OSP value" Description="OSP control channel 13"/>
                <ParameterSetting Name="OSPCTRL14" Value="Set OSP value" Description="OSP control channel 14"/>
                <ParameterSetting Name="OSPCTRL15" Value="Set OSP value" Description="OSP control channel 15"/>
                <ParameterSetting Name="OSPCTRL16" Value="Set OSP value" Description="OSP control channel 16"/>
                <ParameterSetting Name="OSPValue1" Value="0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OSPValue9" Value="0" Description="OSP value channel 9"/>
                <ParameterSetting Name="OSPValue10" Value="0" Description="OSP value channel 10"/>
                <ParameterSetting Name="OSPValue11" Value="0" Description="OSP value channel 11"/>
                <ParameterSetting Name="OSPValue12" Value="0" Description="OSP value channel 12"/>
                <ParameterSetting Name="OSPValue13" Value="0" Description="OSP value channel 13"/>
                <ParameterSetting Name="OSPValue14" Value="0" Description="OSP value channel 14"/>
                <ParameterSetting Name="OSPValue15" Value="0" Description="OSP value channel 15"/>
                <ParameterSetting Name="OSPValue16" Value="0" Description="OSP value channel 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QX1.6.1.1" Name="Output 1" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3A24.Cmd</ConVariable>
                  <IODescription>DO(501)    DISPERSER #1 3-WAY VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.1.2" Name="Output 2" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3B24.Cmd</ConVariable>
                  <IODescription>DO(502)    DISPERSER #2 3-WAY VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.1.3" Name="Output 3" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3C24.Cmd</ConVariable>
                  <IODescription>DO(503)    DISPERSER #3 3-WAY VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.1.4" Name="Output 4" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3D24.Cmd</ConVariable>
                  <IODescription>DO(504)    DISPERSER #4 3-WAY VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.1.5" Name="Output 5" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3E24.Cmd</ConVariable>
                  <IODescription>DO(505)    DISPERSER #5 3-WAY VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.1.6" Name="Output 6" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3F24.Cmd</ConVariable>
                  <IODescription>DO(506)    DISPERSER #6 3-WAY VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.1.7" Name="Output 7" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3G24.Cmd</ConVariable>
                  <IODescription>DO(507)    DISPERSER #7 3-WAY VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.1.8" Name="Output 8" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3H24.Cmd</ConVariable>
                  <IODescription>DO(508)    DISPERSER #8 3-WAY VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.1.9" Name="Output 9" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3I24.Cmd</ConVariable>
                  <IODescription>DO(509)    DISPERSER #9 3 WAY VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.1.10" Name="Output 10" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3J24.Cmd</ConVariable>
                  <IODescription>DO(510)    DISPERSER #10 3 WAY VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.1.11" Name="Output 11" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.1.12" Name="Output 12" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.1.13" Name="Output 13" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.1.14" Name="Output 14" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.1.15" Name="Output 15" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.1.16" Name="Output 16" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QW1.6.1.17" Name="All Outputs" ChannelType="dword_out">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.1.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.1.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.6.2" TypeID="C6243353-2647-4C2E-83F6-DD307DBEECAF" TypeDescription="DO840" RedundantPos="802" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="REDUNDANCY" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="PTD1" Value="Disable" Description="Pulse test group 1"/>
                <ParameterSetting Name="PTD2" Value="Disable" Description="Pulse test group 2"/>
                <ParameterSetting Name="ICED1" Value="Disable" Description="Deactivation mode group 1"/>
                <ParameterSetting Name="ICED2" Value="Disable" Description="Deactivation mode group 2"/>
                <ParameterSetting Name="ACTIVATE1" Value="Deactive" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Active" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Active" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="OPM1" Value="Automatic reset mode" Description="Output channel mode group 1"/>
                <ParameterSetting Name="OPM2" Value="Automatic reset mode" Description="Output channel mode group 2"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPCTRL9" Value="Set OSP value" Description="OSP control channel 9"/>
                <ParameterSetting Name="OSPCTRL10" Value="Set OSP value" Description="OSP control channel 10"/>
                <ParameterSetting Name="OSPCTRL11" Value="Set OSP value" Description="OSP control channel 11"/>
                <ParameterSetting Name="OSPCTRL12" Value="Set OSP value" Description="OSP control channel 12"/>
                <ParameterSetting Name="OSPCTRL13" Value="Set OSP value" Description="OSP control channel 13"/>
                <ParameterSetting Name="OSPCTRL14" Value="Set OSP value" Description="OSP control channel 14"/>
                <ParameterSetting Name="OSPCTRL15" Value="Set OSP value" Description="OSP control channel 15"/>
                <ParameterSetting Name="OSPCTRL16" Value="Set OSP value" Description="OSP control channel 16"/>
                <ParameterSetting Name="OSPValue1" Value="0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OSPValue9" Value="0" Description="OSP value channel 9"/>
                <ParameterSetting Name="OSPValue10" Value="0" Description="OSP value channel 10"/>
                <ParameterSetting Name="OSPValue11" Value="0" Description="OSP value channel 11"/>
                <ParameterSetting Name="OSPValue12" Value="0" Description="OSP value channel 12"/>
                <ParameterSetting Name="OSPValue13" Value="0" Description="OSP value channel 13"/>
                <ParameterSetting Name="OSPValue14" Value="0" Description="OSP value channel 14"/>
                <ParameterSetting Name="OSPValue15" Value="0" Description="OSP value channel 15"/>
                <ParameterSetting Name="OSPValue16" Value="0" Description="OSP value channel 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QX1.6.2.1" Name="Output 1" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.2.2" Name="Output 2" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV35022.Cmd</ConVariable>
                  <IODescription>DO(518)    R-350 Bottom Piping 1 psig Nitrogen(Fail closed)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.2.3" Name="Output 3" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56603.Cmd</ConVariable>
                  <IODescription>DO_0519    Analyzer A Flush Line For Disperser 1(Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.2.4" Name="Output 4" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56604.Cmd</ConVariable>
                  <IODescription>DO_0520    LSA TO Particle Size Analyzer A Bypass Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.2.5" Name="Output 5" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56606.Cmd</ConVariable>
                  <IODescription>DO_0521    Drain Valve From Particle Size Analyzer A</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.2.6" Name="Output 6" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV36022.Cmd</ConVariable>
                  <IODescription>DO(522)    R-450 Bottom Piping 1 psig Nitrogen [F C]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.2.7" Name="Output 7" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56607.Cmd</ConVariable>
                  <IODescription>DO_0523    Analyzer A Flush Line For Disperser 3</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.2.8" Name="Output 8" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56608.Cmd</ConVariable>
                  <IODescription>DO_0524    Particle Size Analyzer A Water Block Valve- Fail 'Close'</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.2.9" Name="Output 9" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56609.Cmd</ConVariable>
                  <IODescription>DO_0525    Analyzer A Flush Line For Disperser 4</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.2.10" Name="Output 10" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV35609.Cmd</ConVariable>
                  <IODescription>DO_0578    V-356 High Pressure Nitrogen Valve(Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.2.11" Name="Output 11" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56616.Cmd</ConVariable>
                  <IODescription>DO_0527    Analyzer A Flush Line For Disperser 2</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.2.12" Name="Output 12" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56610.Cmd</ConVariable>
                  <IODescription>DO_0528    LSA TO Particle Size Analyzer A Block Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.2.13" Name="Output 13" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.EV56701</ConVariable>
                  <IODescription>DO_0683    Analyzer B Flush Line For Disperser 5</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.2.14" Name="Output 14" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56704.Cmd</ConVariable>
                  <IODescription>DO_0530    LSA TO Particle Size Analyzer B Bypass Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.2.15" Name="Output 15" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56706.Cmd</ConVariable>
                  <IODescription>DO_0531    Drain Valve From Particle Size Analyzer B - Fail 'Close'</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.6.2.16" Name="Output 16" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3L24.Cmd</ConVariable>
                  <IODescription>DO(532)    DISPERSER #12 3 WAY VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.6.2.17" Name="All Outputs" ChannelType="dword_out">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.2.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.2.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.6.3" TypeID="4FD47B3E-8915-46CF-8B3D-3906D4FB9AFB" TypeDescription="DI840" RedundantPos="803" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="Sensor power supervision"/>
                <ParameterSetting Name="CHANNEL_SUPERVISION" Value="On" Description="Channel supervison"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Active" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Deactive" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Active" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="FILTERTIME1" Value="Off" Description="Filter time 1"/>
                <ParameterSetting Name="FILTERTIME2" Value="Off" Description="Filter time 2"/>
                <ParameterSetting Name="FILTERTIME3" Value="Off" Description="Filter time 3"/>
                <ParameterSetting Name="FILTERTIME4" Value="Off" Description="Filter time 4"/>
                <ParameterSetting Name="FILTERTIME5" Value="Off" Description="Filter time 5"/>
                <ParameterSetting Name="FILTERTIME6" Value="Off" Description="Filter time 6"/>
                <ParameterSetting Name="FILTERTIME7" Value="Off" Description="Filter time 7"/>
                <ParameterSetting Name="FILTERTIME8" Value="Off" Description="Filter time 8"/>
                <ParameterSetting Name="FILTERTIME9" Value="Off" Description="Filter time 9"/>
                <ParameterSetting Name="FILTERTIME10" Value="Off" Description="Filter time 10"/>
                <ParameterSetting Name="FILTERTIME11" Value="Off" Description="Filter time 11"/>
                <ParameterSetting Name="FILTERTIME12" Value="Off" Description="Filter time 12"/>
                <ParameterSetting Name="FILTERTIME13" Value="Off" Description="Filter time 13"/>
                <ParameterSetting Name="FILTERTIME14" Value="Off" Description="Filter time 14"/>
                <ParameterSetting Name="FILTERTIME15" Value="Off" Description="Filter time 15"/>
                <ParameterSetting Name="FILTERTIME16" Value="Off" Description="Filter time 16"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control Digital Input 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control Digital Input 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control Digital Input 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control Digital Input 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control Digital Input 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control Digital Input 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control Digital Input 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control Digital Input 8"/>
                <ParameterSetting Name="ISPControl9" Value="Keep current value" Description="ISP Control Digital Input 9"/>
                <ParameterSetting Name="ISPControl10" Value="Keep current value" Description="ISP Control Digital Input 10"/>
                <ParameterSetting Name="ISPControl11" Value="Keep current value" Description="ISP Control Digital Input 11"/>
                <ParameterSetting Name="ISPControl12" Value="Keep current value" Description="ISP Control Digital Input 12"/>
                <ParameterSetting Name="ISPControl13" Value="Keep current value" Description="ISP Control Digital Input 13"/>
                <ParameterSetting Name="ISPControl14" Value="Keep current value" Description="ISP Control Digital Input 14"/>
                <ParameterSetting Name="ISPControl15" Value="Keep current value" Description="ISP Control Digital Input 15"/>
                <ParameterSetting Name="ISPControl16" Value="Keep current value" Description="ISP Control Digital Input 16"/>
                <ParameterSetting Name="ISPValue1" Value="0" Description="ISP Value Digital Input 1"/>
                <ParameterSetting Name="ISPValue2" Value="0" Description="ISP Value Digital Input 2"/>
                <ParameterSetting Name="ISPValue3" Value="0" Description="ISP Value Digital Input 3"/>
                <ParameterSetting Name="ISPValue4" Value="0" Description="ISP Value Digital Input 4"/>
                <ParameterSetting Name="ISPValue5" Value="0" Description="ISP Value Digital Input 5"/>
                <ParameterSetting Name="ISPValue6" Value="0" Description="ISP Value Digital Input 6"/>
                <ParameterSetting Name="ISPValue7" Value="0" Description="ISP Value Digital Input 7"/>
                <ParameterSetting Name="ISPValue8" Value="0" Description="ISP Value Digital Input 8"/>
                <ParameterSetting Name="ISPValue9" Value="0" Description="ISP Value Digital Input 9"/>
                <ParameterSetting Name="ISPValue10" Value="0" Description="ISP Value Digital Input 10"/>
                <ParameterSetting Name="ISPValue11" Value="0" Description="ISP Value Digital Input 11"/>
                <ParameterSetting Name="ISPValue12" Value="0" Description="ISP Value Digital Input 12"/>
                <ParameterSetting Name="ISPValue13" Value="0" Description="ISP Value Digital Input 13"/>
                <ParameterSetting Name="ISPValue14" Value="0" Description="ISP Value Digital Input 14"/>
                <ParameterSetting Name="ISPValue15" Value="0" Description="ISP Value Digital Input 15"/>
                <ParameterSetting Name="ISPValue16" Value="0" Description="ISP Value Digital Input 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IX1.6.3.1" Name="Input 1" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3A24.FB0</ConVariable>
                  <IODescription>DI(501)    DISPERSER #1 3-WAY VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.3.2" Name="Input 2" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3B24.FB0</ConVariable>
                  <IODescription>DI(502)    DISPERSER #2 3-WAY VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.3.3" Name="Input 3" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3C24.FB0</ConVariable>
                  <IODescription>DI(503)    DISPERSER #3 3-WAY VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.3.4" Name="Input 4" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3D24.FB0</ConVariable>
                  <IODescription>DI(504)    DISPERSER #4 3-WAY VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.3.5" Name="Input 5" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3E24.FB0</ConVariable>
                  <IODescription>DI(505)    DISPESSER #5 3-WAY VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.3.6" Name="Input 6" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3F24.FB0</ConVariable>
                  <IODescription>DI(506)    DISPERSER #6 3-WAY VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.3.7" Name="Input 7" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3G24.FB0</ConVariable>
                  <IODescription>DI(507)    DISPERSER #7 3-WAY VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.3.8" Name="Input 8" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3H24.FB0</ConVariable>
                  <IODescription>DI(508)    DISPERSER #8 3-WAY VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.3.9" Name="Input 9" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3I24.FB0</ConVariable>
                  <IODescription>DI(509)    DISPERSER #9 3 WAY VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.3.10" Name="Input 10" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3J24.FB0</ConVariable>
                  <IODescription>DI(510)    DISPERSER #10 3 WAY VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.3.11" Name="Input 11" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.PSLD3A73</ConVariable>
                  <IODescription>DI(511)    DISPERSER #1 LOW NITROGEN PRESS SWITCH.  FALSE=LOW PRESS.</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.3.12" Name="Input 12" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.3.13" Name="Input 13" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3A24.FB1</ConVariable>
                  <IODescription>DI(513)    DISPERSER #1 3-WAY VALVE CLOSED</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.3.14" Name="Input 14" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.PSLD3I73</ConVariable>
                  <IODescription>DI(514)    DISPERSER #9 LOW NITROGEN PRESS SWITCH  FLASE=LOW PRESS.</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.3.15" Name="Input 15" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3B24.FB1</ConVariable>
                  <IODescription>DI(515)    DISPERSER #2 3-WAY VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.3.16" Name="Input 16" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.PSLD3J73</ConVariable>
                  <IODescription>DI(516)    DISPERSER #10 LOW NITROGEN PRESS SWITCH. FALSE=LOW PRESS.</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.3.17" Name="All Inputs" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.3.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.3.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.6.4" TypeID="4FD47B3E-8915-46CF-8B3D-3906D4FB9AFB" TypeDescription="DI840" RedundantPos="804" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="Sensor power supervision"/>
                <ParameterSetting Name="CHANNEL_SUPERVISION" Value="On" Description="Channel supervison"/>
                <ParameterSetting Name="ACTIVATE1" Value="Deactive" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Active" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Active" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="FILTERTIME1" Value="Off" Description="Filter time 1"/>
                <ParameterSetting Name="FILTERTIME2" Value="Off" Description="Filter time 2"/>
                <ParameterSetting Name="FILTERTIME3" Value="Off" Description="Filter time 3"/>
                <ParameterSetting Name="FILTERTIME4" Value="Off" Description="Filter time 4"/>
                <ParameterSetting Name="FILTERTIME5" Value="Off" Description="Filter time 5"/>
                <ParameterSetting Name="FILTERTIME6" Value="Off" Description="Filter time 6"/>
                <ParameterSetting Name="FILTERTIME7" Value="Off" Description="Filter time 7"/>
                <ParameterSetting Name="FILTERTIME8" Value="Off" Description="Filter time 8"/>
                <ParameterSetting Name="FILTERTIME9" Value="Off" Description="Filter time 9"/>
                <ParameterSetting Name="FILTERTIME10" Value="Off" Description="Filter time 10"/>
                <ParameterSetting Name="FILTERTIME11" Value="Off" Description="Filter time 11"/>
                <ParameterSetting Name="FILTERTIME12" Value="Off" Description="Filter time 12"/>
                <ParameterSetting Name="FILTERTIME13" Value="Off" Description="Filter time 13"/>
                <ParameterSetting Name="FILTERTIME14" Value="Off" Description="Filter time 14"/>
                <ParameterSetting Name="FILTERTIME15" Value="Off" Description="Filter time 15"/>
                <ParameterSetting Name="FILTERTIME16" Value="Off" Description="Filter time 16"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control Digital Input 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control Digital Input 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control Digital Input 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control Digital Input 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control Digital Input 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control Digital Input 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control Digital Input 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control Digital Input 8"/>
                <ParameterSetting Name="ISPControl9" Value="Keep current value" Description="ISP Control Digital Input 9"/>
                <ParameterSetting Name="ISPControl10" Value="Keep current value" Description="ISP Control Digital Input 10"/>
                <ParameterSetting Name="ISPControl11" Value="Keep current value" Description="ISP Control Digital Input 11"/>
                <ParameterSetting Name="ISPControl12" Value="Keep current value" Description="ISP Control Digital Input 12"/>
                <ParameterSetting Name="ISPControl13" Value="Keep current value" Description="ISP Control Digital Input 13"/>
                <ParameterSetting Name="ISPControl14" Value="Keep current value" Description="ISP Control Digital Input 14"/>
                <ParameterSetting Name="ISPControl15" Value="Keep current value" Description="ISP Control Digital Input 15"/>
                <ParameterSetting Name="ISPControl16" Value="Keep current value" Description="ISP Control Digital Input 16"/>
                <ParameterSetting Name="ISPValue1" Value="0" Description="ISP Value Digital Input 1"/>
                <ParameterSetting Name="ISPValue2" Value="0" Description="ISP Value Digital Input 2"/>
                <ParameterSetting Name="ISPValue3" Value="0" Description="ISP Value Digital Input 3"/>
                <ParameterSetting Name="ISPValue4" Value="0" Description="ISP Value Digital Input 4"/>
                <ParameterSetting Name="ISPValue5" Value="0" Description="ISP Value Digital Input 5"/>
                <ParameterSetting Name="ISPValue6" Value="0" Description="ISP Value Digital Input 6"/>
                <ParameterSetting Name="ISPValue7" Value="0" Description="ISP Value Digital Input 7"/>
                <ParameterSetting Name="ISPValue8" Value="0" Description="ISP Value Digital Input 8"/>
                <ParameterSetting Name="ISPValue9" Value="0" Description="ISP Value Digital Input 9"/>
                <ParameterSetting Name="ISPValue10" Value="0" Description="ISP Value Digital Input 10"/>
                <ParameterSetting Name="ISPValue11" Value="0" Description="ISP Value Digital Input 11"/>
                <ParameterSetting Name="ISPValue12" Value="0" Description="ISP Value Digital Input 12"/>
                <ParameterSetting Name="ISPValue13" Value="0" Description="ISP Value Digital Input 13"/>
                <ParameterSetting Name="ISPValue14" Value="0" Description="ISP Value Digital Input 14"/>
                <ParameterSetting Name="ISPValue15" Value="0" Description="ISP Value Digital Input 15"/>
                <ParameterSetting Name="ISPValue16" Value="0" Description="ISP Value Digital Input 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IX1.6.4.1" Name="Input 1" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.4.2" Name="Input 2" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV35022.FB0</ConVariable>
                  <IODescription>DI(518)    R-350 Bottom Piping 1 psig N2 is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.4.3" Name="Input 3" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56603.FB0</ConVariable>
                  <IODescription>DI_0519    Analyzer A Flush Line For Disperser 1 is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.4.4" Name="Input 4" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56604.FB0</ConVariable>
                  <IODescription>DI_0520    LSA TO Particle Size Analyzer A Bypass Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.4.5" Name="Input 5" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56606.FB0</ConVariable>
                  <IODescription>DI_0521    Drain Valve From Particle Size Analyzer A</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.4.6" Name="Input 6" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV36022.FB0</ConVariable>
                  <IODescription>DI(522)    R-360 Bottom Piping 1 psig N2 is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.4.7" Name="Input 7" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56607.FB0</ConVariable>
                  <IODescription>DI_0523    Analyzer A Flush Line For Disperser 3</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.4.8" Name="Input 8" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56608.FB0</ConVariable>
                  <IODescription>DI_0524    Particle Size Analyzer A Water Block Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.4.9" Name="Input 9" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56609.FB0</ConVariable>
                  <IODescription>DI_0525    Analyzer A Flush Line For Disperser 4</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.4.10" Name="Input 10" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV35609.FB0</ConVariable>
                  <IODescription>DI_0578    V-356 High Pressure Nitrogen Valve(Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.4.11" Name="Input 11" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ZSC35613</ConVariable>
                  <IODescription>DI_0527    ATM MANUAL VENT [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.4.12" Name="Input 12" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56610.FB0</ConVariable>
                  <IODescription>DI_0528    LSA TO Particle Size Analyzer A Block Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.4.13" Name="Input 13" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56703.FB0</ConVariable>
                  <IODescription>DI_0529    Analyzer B Flush Line For Disperser 5</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.4.14" Name="Input 14" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56704.FB0</ConVariable>
                  <IODescription>DI_0530    LSA TO Particle Size Analyzer B Bypass Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.4.15" Name="Input 15" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56706.FB0</ConVariable>
                  <IODescription>DI_0531    Drain Valve From Particle Size Analyzer B - Fail 'Close'</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.6.4.16" Name="Input 16" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3L24.FB0</ConVariable>
                  <IODescription>DI(532)    DISPERSER #12 3 WAY VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.4.17" Name="All Inputs" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.4.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.4.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.6.5" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="805" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.6.5.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.TTD3A54</ConVariable>
                  <IODescription>AI(501)    DISPERSER #1 TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.5.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.TTD3B54</ConVariable>
                  <IODescription>AI(502)    DISPERSER #2 TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.5.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.TTD3C54</ConVariable>
                  <IODescription>AI(503)    DISPERSER #3 TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.5.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.TTD3D54</ConVariable>
                  <IODescription>AI(504)    DISPERSER #4 TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.5.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.TTD3E54</ConVariable>
                  <IODescription>AI(505)    DISPERSER #5 TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.5.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.TTD3F54</ConVariable>
                  <IODescription>AI(506)    DISPERSER #6 TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.5.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.TTD3G54</ConVariable>
                  <IODescription>AI(507)    DISPERSER #7 TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.5.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.TTD3H54</ConVariable>
                  <IODescription>AI(508)    DISPERSER #8 TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.5.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.6.6" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="806" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Deactive" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Deactive" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Deactive" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Deactive" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Deactive" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Deactive" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.6.6.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.6.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.6.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.6.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.6.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.6.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.6.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.TT68815</ConVariable>
                  <IODescription>AI_0515    SPRINKLER ROOM TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.6.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.TTD3I54</ConVariable>
                  <IODescription>AI(516)    DISPERSER #9 TEMPERATURE [DEG. C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.6.6.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
          </HWUnits>
        </HWUnit>
        <HWUnit Path="Cont_D.1.7" TypeID="C201BA2D-C0C2-4CE1-B490-CE320FA12BC5" TypeDescription="CI840" RedundantPos="71" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="TOH" Value="20" Description="Output Hold Time"/>
            <ParameterSetting Name="PS" Value="1" Description="Power Supervision"/>
            <ParameterSetting Name="PSE" Value="0" Description="Power Supervision opto extension"/>
            <ParameterSetting Name="EXT_HART" Value="0" Description="Extended HART"/>
            <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
          </ParameterSettings>
          <HWChannels>
            <HWChannel Address="IW1.7.1" Name="FCI diag" ChannelType="dword_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
            <HWChannel Address="IW1.7.2" Name="UnitStatus" ChannelType="status_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
          </HWChannels>
          <HWUnits>
            <HWUnit Path="Cont_D.1.7.1" TypeID="C6243353-2647-4C2E-83F6-DD307DBEECAF" TypeDescription="DO840" RedundantPos="801" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="REDUNDANCY" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="PTD1" Value="Disable" Description="Pulse test group 1"/>
                <ParameterSetting Name="PTD2" Value="Disable" Description="Pulse test group 2"/>
                <ParameterSetting Name="ICED1" Value="Disable" Description="Deactivation mode group 1"/>
                <ParameterSetting Name="ICED2" Value="Disable" Description="Deactivation mode group 2"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Deactive" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Deactive" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Deactive" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Deactive" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Deactive" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Deactive" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="OPM1" Value="Automatic reset mode" Description="Output channel mode group 1"/>
                <ParameterSetting Name="OPM2" Value="Automatic reset mode" Description="Output channel mode group 2"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPCTRL9" Value="Set OSP value" Description="OSP control channel 9"/>
                <ParameterSetting Name="OSPCTRL10" Value="Set OSP value" Description="OSP control channel 10"/>
                <ParameterSetting Name="OSPCTRL11" Value="Set OSP value" Description="OSP control channel 11"/>
                <ParameterSetting Name="OSPCTRL12" Value="Set OSP value" Description="OSP control channel 12"/>
                <ParameterSetting Name="OSPCTRL13" Value="Set OSP value" Description="OSP control channel 13"/>
                <ParameterSetting Name="OSPCTRL14" Value="Set OSP value" Description="OSP control channel 14"/>
                <ParameterSetting Name="OSPCTRL15" Value="Set OSP value" Description="OSP control channel 15"/>
                <ParameterSetting Name="OSPCTRL16" Value="Set OSP value" Description="OSP control channel 16"/>
                <ParameterSetting Name="OSPValue1" Value="0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OSPValue9" Value="0" Description="OSP value channel 9"/>
                <ParameterSetting Name="OSPValue10" Value="0" Description="OSP value channel 10"/>
                <ParameterSetting Name="OSPValue11" Value="0" Description="OSP value channel 11"/>
                <ParameterSetting Name="OSPValue12" Value="0" Description="OSP value channel 12"/>
                <ParameterSetting Name="OSPValue13" Value="0" Description="OSP value channel 13"/>
                <ParameterSetting Name="OSPValue14" Value="0" Description="OSP value channel 14"/>
                <ParameterSetting Name="OSPValue15" Value="0" Description="OSP value channel 15"/>
                <ParameterSetting Name="OSPValue16" Value="0" Description="OSP value channel 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QX1.7.1.1" Name="Output 1" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56707.Cmd</ConVariable>
                  <IODescription>DO_0533    Analyzer B Flush Line For Disperser 7</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.1.2" Name="Output 2" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3K24.Cmd</ConVariable>
                  <IODescription>DO(534)    DISPERSER #11 3 WAY VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.1.3" Name="Output 3" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.EY65535</ConVariable>
                  <IODescription>DO_0535    SIGNAL TO PLANT ALM TONE GENERATOR FOR SAFETY SHOWER ALM TONE</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.1.4" Name="Output 4" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56708.Cmd</ConVariable>
                  <IODescription>DO_0536    Particle Size Analyzer B Water Block Valve- Fail 'Close'</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.1.5" Name="Output 5" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56709.Cmd</ConVariable>
                  <IODescription>DO_0537    Analyzer B Flush Line For Disperser 8</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.1.6" Name="Output 6" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56710.Cmd</ConVariable>
                  <IODescription>DO_0538    Analyzer B Flush Line For Disperser 6</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.1.7" Name="Output 7" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56716.Cmd</ConVariable>
                  <IODescription>DO_0539    LSA TO Particle Size Analyzer B Block Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.1.8" Name="Output 8" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56803.Cmd</ConVariable>
                  <IODescription>DO_0540    AnalyzerC Flush Line For Disperser 9</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.1.9" Name="Output 9" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.1.10" Name="Output 10" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.1.11" Name="Output 11" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.1.12" Name="Output 12" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.1.13" Name="Output 13" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.1.14" Name="Output 14" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV35615.Cmd</ConVariable>
                  <IODescription>DO_0579    V-356 Discharge Line HP Nitrogen Valve(Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.1.15" Name="Output 15" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.1.16" Name="Output 16" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV62630.Cmd</ConVariable>
                  <IODescription>DO_0548    V-356 Plant Nitrogen Valve(Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.7.1.17" Name="All Outputs" ChannelType="dword_out">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.7.1.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.7.1.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.7.2" TypeID="C6243353-2647-4C2E-83F6-DD307DBEECAF" TypeDescription="DO840" RedundantPos="802" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="REDUNDANCY" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="PTD1" Value="Disable" Description="Pulse test group 1"/>
                <ParameterSetting Name="PTD2" Value="Disable" Description="Pulse test group 2"/>
                <ParameterSetting Name="ICED1" Value="Disable" Description="Deactivation mode group 1"/>
                <ParameterSetting Name="ICED2" Value="Disable" Description="Deactivation mode group 2"/>
                <ParameterSetting Name="ACTIVATE1" Value="Deactive" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Deactive" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Deactive" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Deactive" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Deactive" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Deactive" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Deactive" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Deactive" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Deactive" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="OPM1" Value="Automatic reset mode" Description="Output channel mode group 1"/>
                <ParameterSetting Name="OPM2" Value="Automatic reset mode" Description="Output channel mode group 2"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPCTRL9" Value="Set OSP value" Description="OSP control channel 9"/>
                <ParameterSetting Name="OSPCTRL10" Value="Set OSP value" Description="OSP control channel 10"/>
                <ParameterSetting Name="OSPCTRL11" Value="Set OSP value" Description="OSP control channel 11"/>
                <ParameterSetting Name="OSPCTRL12" Value="Set OSP value" Description="OSP control channel 12"/>
                <ParameterSetting Name="OSPCTRL13" Value="Set OSP value" Description="OSP control channel 13"/>
                <ParameterSetting Name="OSPCTRL14" Value="Set OSP value" Description="OSP control channel 14"/>
                <ParameterSetting Name="OSPCTRL15" Value="Set OSP value" Description="OSP control channel 15"/>
                <ParameterSetting Name="OSPCTRL16" Value="Set OSP value" Description="OSP control channel 16"/>
                <ParameterSetting Name="OSPValue1" Value="0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OSPValue9" Value="0" Description="OSP value channel 9"/>
                <ParameterSetting Name="OSPValue10" Value="0" Description="OSP value channel 10"/>
                <ParameterSetting Name="OSPValue11" Value="0" Description="OSP value channel 11"/>
                <ParameterSetting Name="OSPValue12" Value="0" Description="OSP value channel 12"/>
                <ParameterSetting Name="OSPValue13" Value="0" Description="OSP value channel 13"/>
                <ParameterSetting Name="OSPValue14" Value="0" Description="OSP value channel 14"/>
                <ParameterSetting Name="OSPValue15" Value="0" Description="OSP value channel 15"/>
                <ParameterSetting Name="OSPValue16" Value="0" Description="OSP value channel 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QX1.7.2.1" Name="Output 1" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.2.2" Name="Output 2" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.2.3" Name="Output 3" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.2.4" Name="Output 4" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.2.5" Name="Output 5" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56806.Cmd</ConVariable>
                  <IODescription>DO_0553    Drain Valve From Particle Size AnalyzerC - Fail 'Close'</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.2.6" Name="Output 6" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56804.Cmd</ConVariable>
                  <IODescription>DO_0554    LSA TO Particle Size AnalyzerC Bypass Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.2.7" Name="Output 7" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.2.8" Name="Output 8" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.2.9" Name="Output 9" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV35628.Cmd</ConVariable>
                  <IODescription>DO_0557    V-356 Low Press N2 Valve to Outlet Line to R-350(F C)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.2.10" Name="Output 10" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.2.11" Name="Output 11" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV35627.Cmd</ConVariable>
                  <IODescription>DO_0559    V-356 Low Press N2 Valve to Outlet Line to R-360(F C)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.2.12" Name="Output 12" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56809.Cmd</ConVariable>
                  <IODescription>DO_0560    AnalyzerC Flush Line For Disperser 12</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.2.13" Name="Output 13" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.2.14" Name="Output 14" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56807.Cmd</ConVariable>
                  <IODescription>DO_0562    AnalyzerC Flush Line For Disperser 11</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.2.15" Name="Output 15" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.7.2.16" Name="Output 16" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56808.Cmd</ConVariable>
                  <IODescription>DO_0565    Particle Size AnalyzerC Water Block Valve- Fail 'Close'</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.7.2.17" Name="All Outputs" ChannelType="dword_out">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.7.2.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.7.2.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.7.3" TypeID="4FD47B3E-8915-46CF-8B3D-3906D4FB9AFB" TypeDescription="DI840" RedundantPos="803" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="Sensor power supervision"/>
                <ParameterSetting Name="CHANNEL_SUPERVISION" Value="On" Description="Channel supervison"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Deactive" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Deactive" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Active" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Active" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Deactive" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="FILTERTIME1" Value="Off" Description="Filter time 1"/>
                <ParameterSetting Name="FILTERTIME2" Value="Off" Description="Filter time 2"/>
                <ParameterSetting Name="FILTERTIME3" Value="Off" Description="Filter time 3"/>
                <ParameterSetting Name="FILTERTIME4" Value="Off" Description="Filter time 4"/>
                <ParameterSetting Name="FILTERTIME5" Value="Off" Description="Filter time 5"/>
                <ParameterSetting Name="FILTERTIME6" Value="Off" Description="Filter time 6"/>
                <ParameterSetting Name="FILTERTIME7" Value="Off" Description="Filter time 7"/>
                <ParameterSetting Name="FILTERTIME8" Value="Off" Description="Filter time 8"/>
                <ParameterSetting Name="FILTERTIME9" Value="Off" Description="Filter time 9"/>
                <ParameterSetting Name="FILTERTIME10" Value="Off" Description="Filter time 10"/>
                <ParameterSetting Name="FILTERTIME11" Value="Off" Description="Filter time 11"/>
                <ParameterSetting Name="FILTERTIME12" Value="Off" Description="Filter time 12"/>
                <ParameterSetting Name="FILTERTIME13" Value="Off" Description="Filter time 13"/>
                <ParameterSetting Name="FILTERTIME14" Value="Off" Description="Filter time 14"/>
                <ParameterSetting Name="FILTERTIME15" Value="Off" Description="Filter time 15"/>
                <ParameterSetting Name="FILTERTIME16" Value="Off" Description="Filter time 16"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control Digital Input 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control Digital Input 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control Digital Input 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control Digital Input 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control Digital Input 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control Digital Input 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control Digital Input 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control Digital Input 8"/>
                <ParameterSetting Name="ISPControl9" Value="Keep current value" Description="ISP Control Digital Input 9"/>
                <ParameterSetting Name="ISPControl10" Value="Keep current value" Description="ISP Control Digital Input 10"/>
                <ParameterSetting Name="ISPControl11" Value="Keep current value" Description="ISP Control Digital Input 11"/>
                <ParameterSetting Name="ISPControl12" Value="Keep current value" Description="ISP Control Digital Input 12"/>
                <ParameterSetting Name="ISPControl13" Value="Keep current value" Description="ISP Control Digital Input 13"/>
                <ParameterSetting Name="ISPControl14" Value="Keep current value" Description="ISP Control Digital Input 14"/>
                <ParameterSetting Name="ISPControl15" Value="Keep current value" Description="ISP Control Digital Input 15"/>
                <ParameterSetting Name="ISPControl16" Value="Keep current value" Description="ISP Control Digital Input 16"/>
                <ParameterSetting Name="ISPValue1" Value="0" Description="ISP Value Digital Input 1"/>
                <ParameterSetting Name="ISPValue2" Value="0" Description="ISP Value Digital Input 2"/>
                <ParameterSetting Name="ISPValue3" Value="0" Description="ISP Value Digital Input 3"/>
                <ParameterSetting Name="ISPValue4" Value="0" Description="ISP Value Digital Input 4"/>
                <ParameterSetting Name="ISPValue5" Value="0" Description="ISP Value Digital Input 5"/>
                <ParameterSetting Name="ISPValue6" Value="0" Description="ISP Value Digital Input 6"/>
                <ParameterSetting Name="ISPValue7" Value="0" Description="ISP Value Digital Input 7"/>
                <ParameterSetting Name="ISPValue8" Value="0" Description="ISP Value Digital Input 8"/>
                <ParameterSetting Name="ISPValue9" Value="0" Description="ISP Value Digital Input 9"/>
                <ParameterSetting Name="ISPValue10" Value="0" Description="ISP Value Digital Input 10"/>
                <ParameterSetting Name="ISPValue11" Value="0" Description="ISP Value Digital Input 11"/>
                <ParameterSetting Name="ISPValue12" Value="0" Description="ISP Value Digital Input 12"/>
                <ParameterSetting Name="ISPValue13" Value="0" Description="ISP Value Digital Input 13"/>
                <ParameterSetting Name="ISPValue14" Value="0" Description="ISP Value Digital Input 14"/>
                <ParameterSetting Name="ISPValue15" Value="0" Description="ISP Value Digital Input 15"/>
                <ParameterSetting Name="ISPValue16" Value="0" Description="ISP Value Digital Input 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IX1.7.3.1" Name="Input 1" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56707.FB0</ConVariable>
                  <IODescription>DI_0533    Analyzer B Flush Line For Disperser 7</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.3.2" Name="Input 2" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3K24.FB0</ConVariable>
                  <IODescription>DI(534)    DISPERSER #11 3 WAY VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.3.3" Name="Input 3" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.3.4" Name="Input 4" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56708.FB0</ConVariable>
                  <IODescription>DI_0536    Particle Size Analyzer B Water Block Valve- Fail 'Close'</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.3.5" Name="Input 5" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.3.6" Name="Input 6" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56710.FB0</ConVariable>
                  <IODescription>DI_0538    Analyzer B Flush Line For Disperser 6</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.3.7" Name="Input 7" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56716.FB0</ConVariable>
                  <IODescription>DI_0539    LSA TO Particle Size Analyzer B Block Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.3.8" Name="Input 8" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56803.FB0</ConVariable>
                  <IODescription>DI_0540    AnalyzerC Flush Line For Disperser 9</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.3.9" Name="Input 9" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.PSLD3D73</ConVariable>
                  <IODescription>DI(541)    DISPERSER #4 LOW NITROGEN PRESS SWITCH.  FALSE=LOW PRESS</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.3.10" Name="Input 10" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.PSLD3C73</ConVariable>
                  <IODescription>DI(542)    DISPERSER #3 LOW NITROGEN PRESS SWITCH.  FALSE=LOW PRESS</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.3.11" Name="Input 11" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3D24.FB1</ConVariable>
                  <IODescription>DI(543)    DISPERSER #4 THREE-WAY VALVE.  TRUE = CLOSED</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.3.12" Name="Input 12" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.PSLD3L73</ConVariable>
                  <IODescription>DI(544)    DISPERSER #12 LOW NITROGEN PRESS SWITCH. FALSE=LOW PRESS.</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.3.13" Name="Input 13" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.PSLD3A01</ConVariable>
                  <IODescription>DI_0545    Disp 1-4 Strobe Low Pressure Switch(True=Pressure)</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.3.14" Name="Input 14" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV35615.FB0</ConVariable>
                  <IODescription>DI_0579    V-356 Discharge Line HP Nitrogen Valve(Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.3.15" Name="Input 15" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.3.16" Name="Input 16" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV62630.FB0</ConVariable>
                  <IODescription>DI_0548    V-356 Plant Nitrogen Valve(Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.7.3.17" Name="All Inputs" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.7.3.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.7.3.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_D.1.7.4" TypeID="4FD47B3E-8915-46CF-8B3D-3906D4FB9AFB" TypeDescription="DI840" RedundantPos="804" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="Sensor power supervision"/>
                <ParameterSetting Name="CHANNEL_SUPERVISION" Value="On" Description="Channel supervison"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Deactive" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Deactive" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Active" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="FILTERTIME1" Value="Off" Description="Filter time 1"/>
                <ParameterSetting Name="FILTERTIME2" Value="Off" Description="Filter time 2"/>
                <ParameterSetting Name="FILTERTIME3" Value="Off" Description="Filter time 3"/>
                <ParameterSetting Name="FILTERTIME4" Value="Off" Description="Filter time 4"/>
                <ParameterSetting Name="FILTERTIME5" Value="Off" Description="Filter time 5"/>
                <ParameterSetting Name="FILTERTIME6" Value="Off" Description="Filter time 6"/>
                <ParameterSetting Name="FILTERTIME7" Value="Off" Description="Filter time 7"/>
                <ParameterSetting Name="FILTERTIME8" Value="Off" Description="Filter time 8"/>
                <ParameterSetting Name="FILTERTIME9" Value="Off" Description="Filter time 9"/>
                <ParameterSetting Name="FILTERTIME10" Value="Off" Description="Filter time 10"/>
                <ParameterSetting Name="FILTERTIME11" Value="Off" Description="Filter time 11"/>
                <ParameterSetting Name="FILTERTIME12" Value="Off" Description="Filter time 12"/>
                <ParameterSetting Name="FILTERTIME13" Value="Off" Description="Filter time 13"/>
                <ParameterSetting Name="FILTERTIME14" Value="Off" Description="Filter time 14"/>
                <ParameterSetting Name="FILTERTIME15" Value="Off" Description="Filter time 15"/>
                <ParameterSetting Name="FILTERTIME16" Value="Off" Description="Filter time 16"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control Digital Input 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control Digital Input 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control Digital Input 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control Digital Input 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control Digital Input 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control Digital Input 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control Digital Input 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control Digital Input 8"/>
                <ParameterSetting Name="ISPControl9" Value="Keep current value" Description="ISP Control Digital Input 9"/>
                <ParameterSetting Name="ISPControl10" Value="Keep current value" Description="ISP Control Digital Input 10"/>
                <ParameterSetting Name="ISPControl11" Value="Keep current value" Description="ISP Control Digital Input 11"/>
                <ParameterSetting Name="ISPControl12" Value="Keep current value" Description="ISP Control Digital Input 12"/>
                <ParameterSetting Name="ISPControl13" Value="Keep current value" Description="ISP Control Digital Input 13"/>
                <ParameterSetting Name="ISPControl14" Value="Keep current value" Description="ISP Control Digital Input 14"/>
                <ParameterSetting Name="ISPControl15" Value="Keep current value" Description="ISP Control Digital Input 15"/>
                <ParameterSetting Name="ISPControl16" Value="Keep current value" Description="ISP Control Digital Input 16"/>
                <ParameterSetting Name="ISPValue1" Value="0" Description="ISP Value Digital Input 1"/>
                <ParameterSetting Name="ISPValue2" Value="0" Description="ISP Value Digital Input 2"/>
                <ParameterSetting Name="ISPValue3" Value="0" Description="ISP Value Digital Input 3"/>
                <ParameterSetting Name="ISPValue4" Value="0" Description="ISP Value Digital Input 4"/>
                <ParameterSetting Name="ISPValue5" Value="0" Description="ISP Value Digital Input 5"/>
                <ParameterSetting Name="ISPValue6" Value="0" Description="ISP Value Digital Input 6"/>
                <ParameterSetting Name="ISPValue7" Value="0" Description="ISP Value Digital Input 7"/>
                <ParameterSetting Name="ISPValue8" Value="0" Description="ISP Value Digital Input 8"/>
                <ParameterSetting Name="ISPValue9" Value="0" Description="ISP Value Digital Input 9"/>
                <ParameterSetting Name="ISPValue10" Value="0" Description="ISP Value Digital Input 10"/>
                <ParameterSetting Name="ISPValue11" Value="0" Description="ISP Value Digital Input 11"/>
                <ParameterSetting Name="ISPValue12" Value="0" Description="ISP Value Digital Input 12"/>
                <ParameterSetting Name="ISPValue13" Value="0" Description="ISP Value Digital Input 13"/>
                <ParameterSetting Name="ISPValue14" Value="0" Description="ISP Value Digital Input 14"/>
                <ParameterSetting Name="ISPValue15" Value="0" Description="ISP Value Digital Input 15"/>
                <ParameterSetting Name="ISPValue16" Value="0" Description="ISP Value Digital Input 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IX1.7.4.1" Name="Input 1" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.FSH65564</ConVariable>
                  <IODescription>DI_0549    NEW MONOMER MIX TANK SAFETY SHOWER NOT IN USE</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.4.2" Name="Input 2" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.FSH65550</ConVariable>
                  <IODescription>DI_0550    MMX SAFETY SHOWER 2ND LEVEL NOT IN USE</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.4.3" Name="Input 3" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.PSLD3E73</ConVariable>
                  <IODescription>DI(551)    DISPERSER #5 LOW NITROGEN PRESS SWITCH.  FALSE=LOW PRESS</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.4.4" Name="Input 4" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopUtilityDAppl.CopUtilityDAppl_Comm.FSH65552</ConVariable>
                  <IODescription>DI_0552    NEW REACTOR AREA 4TH FLOOR SAFETY SHOWER NOT BEING USED</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.4.5" Name="Input 5" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56806.FB0</ConVariable>
                  <IODescription>DI_0553    Drain Valve From Particle Size AnalyzerC - Fail 'Close'</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.4.6" Name="Input 6" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56804.FB0</ConVariable>
                  <IODescription>DI_0554    LSA TO Particle Size AnalyzerC Bypass Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.4.7" Name="Input 7" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABVD3E24.FB1</ConVariable>
                  <IODescription>DI(555)    DISPERSER #5 3-WAY VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.4.8" Name="Input 8" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.4.9" Name="Input 9" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV35628.FB0</ConVariable>
                  <IODescription>DI_0557    V-356 Low Press N2 Valve to Outlet Line to R-350(F C)</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.4.10" Name="Input 10" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.4.11" Name="Input 11" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ABV35627.FB0</ConVariable>
                  <IODescription>DI_0559    V-356 Low Press N2 Valve to Outlet Line to R-360(F C)</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.4.12" Name="Input 12" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopReactorAppl.CopReactorAppl_Comm.ZSC35631</ConVariable>
                  <IODescription>DI_0560    Manual valve from drum [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.4.13" Name="Input 13" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.PSLD3F73</ConVariable>
                  <IODescription>DI(561)    DISPERSER #6 LOW NITROGEN PRESS SWITCH.  FALSE=LOW PRESS</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.4.14" Name="Input 14" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopDisperseAppl.CopDisperserAppl_Comm.ABV56807.FB0</ConVariable>
                  <IODescription>DI_0562    AnalyzerC Flush Line For Disperser 11</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.7.4.15" Name="Input 15" ChannelType="bool_in" Reversed="0">
