<?xml version="1.0" encoding="UTF-16"?>
<HWUnit xmlns="CBOpenIFSchema3_0" Path="Cont_P" TypeID="255852544" TypeDescription="AC 800M" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
  <ParameterSettings>
    <ParameterSetting Name="BACKGROUNDCOPY" Value="None" Description="Copy unconnected channels"/>
    <ParameterSetting Name="LATCHEDHWSTATE" Value="Disabled" Description="Latched hardware state"/>
    <ParameterSetting Name="ENABLESYSTEMALARMS" Value="Enabled" Description="System alarms on hardware units"/>
    <ParameterSetting Name="ENABLESIMPLEEVENTS" Value="Enabled" Description="Simple events on hardware units"/>
    <ParameterSetting Name="ALARMFILTER" Value="Over- and underflow" Description="Filter out system alarms from hardware units"/>
    <ParameterSetting Name="HWBACKGROUNDCYCLETIME" Value="1000" Description="HwStatus update cycle time"/>
    <ParameterSetting Name="CLAMPANALOGINVALUES" Value="1" Description="Clamp Analog in values"/>
    <ParameterSetting Name="CLAMPANALOGOUTVALUES" Value="1" Description="Clamp Analog out values"/>
    <ParameterSetting Name="IAC_HWADDRESS" Value="0.5.1" Description="IAC Active HW"/>
  </ParameterSettings>
  <HWChannels>
    <HWChannel Address="IW0" Name="AllUnitStatus" ChannelType="status_in">
      <ConVariable></ConVariable>
      <IODescription></IODescription>
    </HWChannel>
  </HWChannels>
  <HWUnits>
    <HWUnit Path="Cont_P.0" TypeID="37761800" TypeDescription="PM866 / TP830" RedundantPos="13" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
      <ParameterSettings>
        <ParameterSetting Name="EnableSattbusTCPIP" Value="0" Description="Enable SattBus on TCP/IP"/>
        <ParameterSetting Name="ROUTINGTYPE" Value="rnrp" Description="Routing method"/>
        <ParameterSetting Name="DEFGATEWID" Value="" Description="Default gateway"/>
        <ParameterSetting Name="SYSTEMAECLASS" Value="9920" Description="AE System AE class"/>
        <ParameterSetting Name="SYSTEMAELOWSEVERITY" Value="200" Description="AE System AE low severity"/>
        <ParameterSetting Name="SYSTEMAEMEDIUMSEVERITY" Value="400" Description="AE System AE medium severity"/>
        <ParameterSetting Name="SYSTEMAEHIGHSEVERITY" Value="600" Description="AE System AE high severity"/>
        <ParameterSetting Name="SYSTEMAECRITICALSEVERITY" Value="800" Description="AE System AE critical severity"/>
        <ParameterSetting Name="SYSTEMAEFATALSEVERITY" Value="1000" Description="AE System AE fatal severity"/>
        <ParameterSetting Name="SYSTEMEVENTSTOSESSIONLOG" Value="Medium Severity" Description="AE System events to controller log"/>
        <ParameterSetting Name="EVENTQUEUESIZE" Value="300" Description="AE Local printer event queue size"/>
        <ParameterSetting Name="MAXNOOFEVENTQUEUES" Value="0" Description="AE Max no of local printer event queues"/>
        <ParameterSetting Name="EVENTENROLLMENTQUEUESIZE" Value="300" Description="AE Event subscription queue size"/>
        <ParameterSetting Name="MAXNOOFENROLLMENTS" Value="2" Description="AE Max number of event subscriptions"/>
        <ParameterSetting Name="EVENTENROLLMENTTIMEOUT" Value="360" Description="AE Event subscription time out"/>
        <ParameterSetting Name="LOWLEVELEVENTBUFFERSIZE" Value="2" Description="AE Buffer size of low level event"/>
        <ParameterSetting Name="MAXNOOFNAMEDVALUEITEMS" Value="3000" Description="AE Max no of Named Value items"/>
        <ParameterSetting Name="MAXPERCOFLOGSTRINGS" Value="10" Description="AE Max percent of log strings"/>
        <ParameterSetting Name="ALARMAUTODISABLELIMIT" Value="3" Description="AE Limit auto disable"/>
        <ParameterSetting Name="DEFNETWID" Value="172.16.0.0" Description="RNRP Default network ID"/>
        <ParameterSetting Name="NUMOWNAREAS" Value="2" Description="RNRP Number of own areas"/>
        <ParameterSetting Name="NUMREMOTEAREAS" Value="4" Description="RNRP Number of remote areas"/>
        <ParameterSetting Name="MAXLOSTMSG" Value="3" Description="RNRP Max Lost Messages"/>
        <ParameterSetting Name="SENDPERIOD" Value="1" Description="RNRP Send Period"/>
        <ParameterSetting Name="MAXDIAMETER" Value="3" Description="RNRP Max no of hops"/>
        <ParameterSetting Name="EXTNETW" Value="" Description="RNRP Ext network"/>
        <ParameterSetting Name="EXTNETWMASK" Value="" Description="RNRP Ext netw mask"/>
        <ParameterSetting Name="EXTROUTER1" Value="" Description="RNRP Ext router1 addr"/>
        <ParameterSetting Name="EXTROUTER2" Value="" Description="RNRP Ext router2 addr"/>
        <ParameterSetting Name="TOOLROUTING" Value="Disabled" Description="Tool Routing"/>
        <ParameterSetting Name="TOOLROUTINGNBRCON" Value="20" Description="Tool Routing max no of connections"/>
        <ParameterSetting Name="CLOCKMASTERORDERNO" Value="0" Description="CS CNCP ClockMaster Order No"/>
        <ParameterSetting Name="CSPROTTYPE" Value="CNCP" Description="CS Protocol Type"/>
        <ParameterSetting Name="CSTIMESETENABLE" Value="False" Description="CS Time Set Enabled"/>
        <ParameterSetting Name="CLOCKSYNCHINTERVAL" Value="20" Description="CS Synch Interval"/>
        <ParameterSetting Name="SNTPSERVERADDR1" Value="" Description="CS SNTP ServerAddr 1"/>
        <ParameterSetting Name="SNTPSERVERADDR2" Value="" Description="CS SNTP ServerAddr 2"/>
      </ParameterSettings>
      <HWChannels>
        <HWChannel Address="IW0.0" Name="UnitStatus" ChannelType="status_in">
          <ConVariable Signal="0">CopCont_PDiagAppl.Cont_P_Status</ConVariable>
          <IODescription></IODescription>
        </HWChannel>
      </HWChannels>
      <HWUnits>
        <HWUnit Path="Cont_P.0.0" TypeID="A66B660D-0CE6-4D70-A09F-E3AFA7EDE950" TypeDescription="CF Reader" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings/>
          <HWChannels/>
          <HWUnits/>
        </HWUnit>
        <HWUnit Path="Cont_P.0.1" TypeID="50331680" TypeDescription="Ethernet" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="IPADDRESS" Value="172.19.132.43" Description="IP address"/>
            <ParameterSetting Name="IPSUBNETMASK" Value="255.255.255.224" Description="IP subnet mask"/>
            <ParameterSetting Name="NETAREA" Value="1" Description="Network Area"/>
            <ParameterSetting Name="PATHNO" Value="0" Description="Path Number"/>
            <ParameterSetting Name="NODENO" Value="11" Description="Node Number"/>
            <ParameterSetting Name="LOCAL" Value="0" Description="Network Area Local"/>
            <ParameterSetting Name="SENDPERIOD" Value="1" Description="Send Period"/>
            <ParameterSetting Name="MAXLOSTMSG" Value="3" Description="Max Lost Messages"/>
            <ParameterSetting Name="PROXYROUTER" Value="0.0.0.0" Description="Proxy router"/>
            <ParameterSetting Name="TARGETADDRESS" Value="0.0.0.0" Description="Target address"/>
          </ParameterSettings>
          <HWChannels>
            <HWChannel Address="IW0.1.0" Name="UnitStatus" ChannelType="status_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
          </HWChannels>
          <HWUnits/>
        </HWUnit>
        <HWUnit Path="Cont_P.0.2" TypeID="50331684" TypeDescription="Ethernet" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="IPADDRESS" Value="172.19.135.43" Description="IP address"/>
            <ParameterSetting Name="IPSUBNETMASK" Value="255.255.255.224" Description="IP subnet mask"/>
            <ParameterSetting Name="NETAREA" Value="1" Description="Network Area"/>
            <ParameterSetting Name="PATHNO" Value="1" Description="Path Number"/>
            <ParameterSetting Name="NODENO" Value="11" Description="Node Number"/>
            <ParameterSetting Name="LOCAL" Value="0" Description="Network Area Local"/>
            <ParameterSetting Name="SENDPERIOD" Value="1" Description="Send Period"/>
            <ParameterSetting Name="MAXLOSTMSG" Value="3" Description="Max Lost Messages"/>
            <ParameterSetting Name="PROXYROUTER" Value="0.0.0.0" Description="Proxy router"/>
            <ParameterSetting Name="TARGETADDRESS" Value="0.0.0.0" Description="Target address"/>
            <ParameterSetting Name="EnableChannel" Value="1" Description="Enable Ethernet channel"/>
          </ParameterSettings>
          <HWChannels>
            <HWChannel Address="IW0.2.0" Name="UnitStatus" ChannelType="status_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
          </HWChannels>
          <HWUnits/>
        </HWUnit>
        <HWUnit Path="Cont_P.0.3" TypeID="50331649" TypeDescription="Com" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="BAUDRATE" Value="9.6" Description="Baudrate"/>
            <ParameterSetting Name="PARITY" Value="none" Description="Parity"/>
            <ParameterSetting Name="DATABITS" Value="8" Description="Databits"/>
            <ParameterSetting Name="STOPBITS" Value="1" Description="Stopbits"/>
            <ParameterSetting Name="HANDSHAKE" Value="None" Description="Flow control"/>
            <ParameterSetting Name="RTSDELAY" Value="0" Description="Delay of the RTS-signal"/>
          </ParameterSettings>
          <HWChannels/>
          <HWUnits/>
        </HWUnit>
        <HWUnit Path="Cont_P.0.4" TypeID="50331660" TypeDescription="Com" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings/>
          <HWChannels/>
          <HWUnits>
            <HWUnit Path="Cont_P.0.4.0" TypeID="50331661" TypeDescription="PPP" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="IPADDRESS" Value="192.168.255.254" Description="IP address"/>
                <ParameterSetting Name="IPSUBNETMASK" Value="255.255.255.0" Description="IP subnet mask"/>
                <ParameterSetting Name="NETAREA" Value="0" Description="Network Area"/>
                <ParameterSetting Name="PATHNO" Value="0" Description="Path Number"/>
                <ParameterSetting Name="NODENO" Value="0" Description="Node Number"/>
                <ParameterSetting Name="LOCAL" Value="0" Description="Network Area Local"/>
                <ParameterSetting Name="SENDPERIOD" Value="5" Description="Send Period"/>
                <ParameterSetting Name="MAXLOSTMSG" Value="3" Description="Max Lost Messages"/>
                <ParameterSetting Name="PROXYROUTER" Value="0.0.0.0" Description="Proxy router"/>
                <ParameterSetting Name="TARGETADDRESS" Value="0.0.0.0" Description="Target address"/>
                <ParameterSetting Name="PTPIPADDRESS" Value="192.168.255.253" Description="Remote IP address"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW0.4.0.0" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
          </HWUnits>
        </HWUnit>
        <HWUnit Path="Cont_P.0.5" TypeID="2290D54A-CD13-4418-8C74-AB1C29082D1C" TypeDescription="IP" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings/>
          <HWChannels/>
          <HWUnits>
            <HWUnit Path="Cont_P.0.5.1" TypeID="DDE44EAC-9263-476A-8E2A-7403995C126C" TypeDescription="IAC MMS" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="COMM_RATE_VERY_SLOW" Value="8000" Description="Interval Time VerySlow"/>
                <ParameterSetting Name="COMM_RATE_SLOW" Value="4000" Description="Interval Time Slow"/>
                <ParameterSetting Name="COMM_RATE_NORMAL" Value="2000" Description="Interval Time Normal"/>
                <ParameterSetting Name="COMM_RATE_FAST" Value="1000" Description="Interval Time Fast"/>
                <ParameterSetting Name="COMM_RATE_VERY_FAST" Value="500" Description="Interval Time VeryFast"/>
                <ParameterSetting Name="IAC_COMM_RATE_VERY_SLOW_TIMEOUT" Value="24000" Description="Timeout VerySlow"/>
                <ParameterSetting Name="IAC_COMM_RATE_SLOW_TIMEOUT" Value="12000" Description="Timeout Slow"/>
                <ParameterSetting Name="IAC_COMM_RATE_NORMAL_TIMEOUT" Value="6000" Description="Timeout Normal"/>
                <ParameterSetting Name="IAC_COMM_RATE_FAST_TIMEOUT" Value="3000" Description="Timeout Fast"/>
                <ParameterSetting Name="IAC_COMM_RATE_VERY_FAST_TIMEOUT" Value="1500" Description="Timeout VeryFast"/>
                <ParameterSetting Name="IAC_PROTOCOL_NAME" Value="MMS" Description="Protocol"/>
                <ParameterSetting Name="ENABLE_IAC_CLIENT" Value="1" Description="Enable IAC Client"/>
                <ParameterSetting Name="ENABLE_IAC_SERVER" Value="1" Description="Enable IAC Server"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW0.5.1.0" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
          </HWUnits>
        </HWUnit>
        <HWUnit Path="Cont_P.0.11" TypeID="21495810" TypeDescription="ModuleBus" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="POWER_SUP" Value="1" Description="External power supervision"/>
            <ParameterSetting Name="SCAN_CYCLE_TIME" Value="100" Description="Scan Cycle Time"/>
          </ParameterSettings>
          <HWChannels/>
          <HWUnits/>
        </HWUnit>
      </HWUnits>
    </HWUnit>
    <HWUnit Path="Cont_P.1" TypeID="27B399D7-1430-4457-83C4-FF5BCDD12CC0" TypeDescription="CI854" RedundantPos="7" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
      <ParameterSettings>
        <ParameterSetting Name="NODEADDRESS" Value="1" Description="Node address (FDL_Add)"/>
        <ParameterSetting Name="BAUDRATE" Value="1.5M" Description="Baudrate"/>
        <ParameterSetting Name="SLOTTIME" Value="300" Description="Slot time (TSL)"/>
        <ParameterSetting Name="MINSTATIONDELAY" Value="11" Description="Min station delay (min TSDR)"/>
        <ParameterSetting Name="MAXSTATIONDELAY" Value="150" Description="Max station delay (max TSDR)"/>
        <ParameterSetting Name="QUIETTIME" Value="0" Description="Quiet time (TQui)"/>
        <ParameterSetting Name="SETUPTIME" Value="20" Description="Setup time (TSet)"/>
        <ParameterSetting Name="TTR" Value="26605" Description="Target rotation time (TTR)"/>
        <ParameterSetting Name="GAPFACTOR" Value="1" Description="Gap factor (G)"/>
        <ParameterSetting Name="HIGHESTSTATIONADDRESS" Value="126" Description="Highest station address (HSA)"/>
        <ParameterSetting Name="MAXRETRYLIMIT" Value="3" Description="Max retry limit"/>
        <ParameterSetting Name="BPFLAG" Value="Auto Clear OFF" Description="BP flag"/>
        <ParameterSetting Name="MIN_SLAVE_INTERVAL" Value="20" Description="Min slave interval"/>
        <ParameterSetting Name="POLLTIMEOUT" Value="50" Description="Poll time out"/>
        <ParameterSetting Name="DATACTRLTIME" Value="240" Description="Data control time"/>
        <ParameterSetting Name="WATCHDOGTIME" Value="1200" Description="Watchdog time"/>
        <ParameterSetting Name="LINEREDCY" Value="Enabled" Description="Line redundancy"/>
        <ParameterSetting Name="DELTATTR" Value="0" Description="Delta TTR"/>
        <ParameterSetting Name="CALCMETHOD" Value="Actual value based" Description="Calculation method"/>
      </ParameterSettings>
      <HWChannels>
        <HWChannel Address="IW1.0" Name="UnitStatus" ChannelType="status_in">
          <ConVariable></ConVariable>
          <IODescription></IODescription>
        </HWChannel>
      </HWChannels>
      <HWUnits>
        <HWUnit Path="Cont_P.1.2" TypeID="C201BA2D-C0C2-4CE1-B490-CE320FA12BC5" TypeDescription="CI840" RedundantPos="66" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="TOH" Value="20" Description="Output Hold Time"/>
            <ParameterSetting Name="PS" Value="1" Description="Power Supervision"/>
            <ParameterSetting Name="PSE" Value="0" Description="Power Supervision opto extension"/>
            <ParameterSetting Name="EXT_HART" Value="0" Description="Extended HART"/>
            <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
          </ParameterSettings>
          <HWChannels>
            <HWChannel Address="IW1.2.1" Name="FCI diag" ChannelType="dword_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
            <HWChannel Address="IW1.2.2" Name="UnitStatus" ChannelType="status_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
          </HWChannels>
          <HWUnits>
            <HWUnit Path="Cont_P.1.2.1" TypeID="C6243353-2647-4C2E-83F6-DD307DBEECAF" TypeDescription="DO840" RedundantPos="801" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="REDUNDANCY" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="PTD1" Value="Disable" Description="Pulse test group 1"/>
                <ParameterSetting Name="PTD2" Value="Disable" Description="Pulse test group 2"/>
                <ParameterSetting Name="ICED1" Value="Disable" Description="Deactivation mode group 1"/>
                <ParameterSetting Name="ICED2" Value="Disable" Description="Deactivation mode group 2"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Active" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Deactive" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Deactive" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Deactive" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Deactive" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="OPM1" Value="Automatic reset mode" Description="Output channel mode group 1"/>
                <ParameterSetting Name="OPM2" Value="Automatic reset mode" Description="Output channel mode group 2"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPCTRL9" Value="Set OSP value" Description="OSP control channel 9"/>
                <ParameterSetting Name="OSPCTRL10" Value="Set OSP value" Description="OSP control channel 10"/>
                <ParameterSetting Name="OSPCTRL11" Value="Set OSP value" Description="OSP control channel 11"/>
                <ParameterSetting Name="OSPCTRL12" Value="Set OSP value" Description="OSP control channel 12"/>
                <ParameterSetting Name="OSPCTRL13" Value="Set OSP value" Description="OSP control channel 13"/>
                <ParameterSetting Name="OSPCTRL14" Value="Set OSP value" Description="OSP control channel 14"/>
                <ParameterSetting Name="OSPCTRL15" Value="Set OSP value" Description="OSP control channel 15"/>
                <ParameterSetting Name="OSPCTRL16" Value="Set OSP value" Description="OSP control channel 16"/>
                <ParameterSetting Name="OSPValue1" Value="0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OSPValue9" Value="0" Description="OSP value channel 9"/>
                <ParameterSetting Name="OSPValue10" Value="0" Description="OSP value channel 10"/>
                <ParameterSetting Name="OSPValue11" Value="0" Description="OSP value channel 11"/>
                <ParameterSetting Name="OSPValue12" Value="0" Description="OSP value channel 12"/>
                <ParameterSetting Name="OSPValue13" Value="0" Description="OSP value channel 13"/>
                <ParameterSetting Name="OSPValue14" Value="0" Description="OSP value channel 14"/>
                <ParameterSetting Name="OSPValue15" Value="0" Description="OSP value channel 15"/>
                <ParameterSetting Name="OSPValue16" Value="0" Description="OSP value channel 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QX1.2.1.1" Name="Output 1" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.ABV70022.Cmd</ConVariable>
                  <IODescription>DO(203)B-EV-70022 - *EBV* V700 Bottom Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.2" Name="Output 2" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.ABV40149.Cmd</ConVariable>
                  <IODescription>DO(307B)-EV-40149 - V401 V402 Iso Decant Outlet BV</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.3" Name="Output 3" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV18409.Cmd</ConVariable>
                  <IODescription>DO(223)B-EV-18409 - V184EB Nitrogen BV</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.4" Name="Output 4" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV23113.Cmd</ConVariable>
                  <IODescription>DO(224)B-EV-23113 - *EBV* V231 Mon Hold Tk Bottom ABV</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.5" Name="Output 5" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.P290.Cmd</ConVariable>
                  <IODescription>DO(225)B-EY-29017 - *BPCS* V290 P-290 USA Pump (M-556)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.6" Name="Output 6" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV20208.Cmd</ConVariable>
                  <IODescription>DO(226)B-EV-20208 - V202 BPCS-P Bottom BV</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.7" Name="Output 7" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.ABV16084.Cmd</ConVariable>
                  <IODescription>DO(115)    BPCS V-160 USA Feed Tank Bottom Valve (Fail Close)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.8" Name="Output 8" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.P150.Cmd</ConVariable>
                  <IODescription>DO(117)    *BPCS* V-160 USA Feed Tank Pump (Fail Off)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.9" Name="Output 9" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.ABV16048.Cmd</ConVariable>
                  <IODescription>DO(119)    BPCS V-160 USA Hold Tank Transfer Valve (Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.10" Name="Output 10" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.ABV36042.Cmd</ConVariable>
                  <IODescription>DO(160)    BPCS V-360 Decanter Isolation Valve (Fail Closed)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.11" Name="Output 11" ChannelType="bool_out" Reversed="1">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.ABV36628.Cmd</ConVariable>
                  <IODescription>DO(296)    BPCS V-366 Decanter Jacket Bypass Valve (Fail Open)</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.12" Name="Output 12" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.13" Name="Output 13" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.14" Name="Output 14" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.15" Name="Output 15" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.1.16" Name="Output 16" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopCont_PDiagAppl.CntlPAlarmHorn.AlarmHornIO</ConVariable>
                  <IODescription>DO(236) P Master Alarm Horn</IODescription>
                </HWChannel>
                <HWChannel Address="QW1.2.1.17" Name="All Outputs" ChannelType="dword_out">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.1.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.1.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_P.1.2.2" TypeID="C6243353-2647-4C2E-83F6-DD307DBEECAF" TypeDescription="DO840" RedundantPos="802" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="REDUNDANCY" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="PTD1" Value="Disable" Description="Pulse test group 1"/>
                <ParameterSetting Name="PTD2" Value="Disable" Description="Pulse test group 2"/>
                <ParameterSetting Name="ICED1" Value="Disable" Description="Deactivation mode group 1"/>
                <ParameterSetting Name="ICED2" Value="Disable" Description="Deactivation mode group 2"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Deactive" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Deactive" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Deactive" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Deactive" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Deactive" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Deactive" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Deactive" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Deactive" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Deactive" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Deactive" Description="Activate channel 16"/>
                <ParameterSetting Name="OPM1" Value="Automatic reset mode" Description="Output channel mode group 1"/>
                <ParameterSetting Name="OPM2" Value="Automatic reset mode" Description="Output channel mode group 2"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPCTRL9" Value="Set OSP value" Description="OSP control channel 9"/>
                <ParameterSetting Name="OSPCTRL10" Value="Set OSP value" Description="OSP control channel 10"/>
                <ParameterSetting Name="OSPCTRL11" Value="Set OSP value" Description="OSP control channel 11"/>
                <ParameterSetting Name="OSPCTRL12" Value="Set OSP value" Description="OSP control channel 12"/>
                <ParameterSetting Name="OSPCTRL13" Value="Set OSP value" Description="OSP control channel 13"/>
                <ParameterSetting Name="OSPCTRL14" Value="Set OSP value" Description="OSP control channel 14"/>
                <ParameterSetting Name="OSPCTRL15" Value="Set OSP value" Description="OSP control channel 15"/>
                <ParameterSetting Name="OSPCTRL16" Value="Set OSP value" Description="OSP control channel 16"/>
                <ParameterSetting Name="OSPValue1" Value="0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OSPValue9" Value="0" Description="OSP value channel 9"/>
                <ParameterSetting Name="OSPValue10" Value="0" Description="OSP value channel 10"/>
                <ParameterSetting Name="OSPValue11" Value="0" Description="OSP value channel 11"/>
                <ParameterSetting Name="OSPValue12" Value="0" Description="OSP value channel 12"/>
                <ParameterSetting Name="OSPValue13" Value="0" Description="OSP value channel 13"/>
                <ParameterSetting Name="OSPValue14" Value="0" Description="OSP value channel 14"/>
                <ParameterSetting Name="OSPValue15" Value="0" Description="OSP value channel 15"/>
                <ParameterSetting Name="OSPValue16" Value="0" Description="OSP value channel 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QX1.2.2.1" Name="Output 1" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.ABV40122.Cmd</ConVariable>
                  <IODescription>DO(308)B-EV-40122 - V401 Slurry Inlet Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.2" Name="Output 2" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV29022.Cmd</ConVariable>
                  <IODescription>DO(238)B-EV-29022 - V290 USA Mix Transfer Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.3" Name="Output 3" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV28240.Cmd</ConVariable>
                  <IODescription>DO(239)B-EV-28240 - *BPCS* Decnt282 Decanter Inlet Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.4" Name="Output 4" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV28260.Cmd</ConVariable>
                  <IODescription>DO(240)B-EV-28260 - *BPCS* Decnt282 Decanter Bottom Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.5" Name="Output 5" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV28066.Cmd</ConVariable>
                  <IODescription>DO(241)B-EV-28066 - Decnt282 V-280 Bottom Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.6" Name="Output 6" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV20509.Cmd</ConVariable>
                  <IODescription>DO(242)B-EV-20509 - V205 BPCS-P Hold Tank Outlet BV</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.7" Name="Output 7" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.8" Name="Output 8" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.9" Name="Output 9" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.10" Name="Output 10" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.11" Name="Output 11" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.12" Name="Output 12" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.13" Name="Output 13" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.14" Name="Output 14" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.15" Name="Output 15" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.2.2.16" Name="Output 16" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QW1.2.2.17" Name="All Outputs" ChannelType="dword_out">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.2.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.2.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_P.1.2.3" TypeID="4FD47B3E-8915-46CF-8B3D-3906D4FB9AFB" TypeDescription="DI840" RedundantPos="803" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="Sensor power supervision"/>
                <ParameterSetting Name="CHANNEL_SUPERVISION" Value="On" Description="Channel supervison"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Active" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Deactive" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Deactive" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="FILTERTIME1" Value="Off" Description="Filter time 1"/>
                <ParameterSetting Name="FILTERTIME2" Value="Off" Description="Filter time 2"/>
                <ParameterSetting Name="FILTERTIME3" Value="Off" Description="Filter time 3"/>
                <ParameterSetting Name="FILTERTIME4" Value="Off" Description="Filter time 4"/>
                <ParameterSetting Name="FILTERTIME5" Value="Off" Description="Filter time 5"/>
                <ParameterSetting Name="FILTERTIME6" Value="Off" Description="Filter time 6"/>
                <ParameterSetting Name="FILTERTIME7" Value="Off" Description="Filter time 7"/>
                <ParameterSetting Name="FILTERTIME8" Value="Off" Description="Filter time 8"/>
                <ParameterSetting Name="FILTERTIME9" Value="Off" Description="Filter time 9"/>
                <ParameterSetting Name="FILTERTIME10" Value="Off" Description="Filter time 10"/>
                <ParameterSetting Name="FILTERTIME11" Value="Off" Description="Filter time 11"/>
                <ParameterSetting Name="FILTERTIME12" Value="Off" Description="Filter time 12"/>
                <ParameterSetting Name="FILTERTIME13" Value="Off" Description="Filter time 13"/>
                <ParameterSetting Name="FILTERTIME14" Value="Off" Description="Filter time 14"/>
                <ParameterSetting Name="FILTERTIME15" Value="Off" Description="Filter time 15"/>
                <ParameterSetting Name="FILTERTIME16" Value="Off" Description="Filter time 16"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control Digital Input 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control Digital Input 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control Digital Input 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control Digital Input 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control Digital Input 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control Digital Input 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control Digital Input 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control Digital Input 8"/>
                <ParameterSetting Name="ISPControl9" Value="Keep current value" Description="ISP Control Digital Input 9"/>
                <ParameterSetting Name="ISPControl10" Value="Keep current value" Description="ISP Control Digital Input 10"/>
                <ParameterSetting Name="ISPControl11" Value="Keep current value" Description="ISP Control Digital Input 11"/>
                <ParameterSetting Name="ISPControl12" Value="Keep current value" Description="ISP Control Digital Input 12"/>
                <ParameterSetting Name="ISPControl13" Value="Keep current value" Description="ISP Control Digital Input 13"/>
                <ParameterSetting Name="ISPControl14" Value="Keep current value" Description="ISP Control Digital Input 14"/>
                <ParameterSetting Name="ISPControl15" Value="Keep current value" Description="ISP Control Digital Input 15"/>
                <ParameterSetting Name="ISPControl16" Value="Keep current value" Description="ISP Control Digital Input 16"/>
                <ParameterSetting Name="ISPValue1" Value="0" Description="ISP Value Digital Input 1"/>
                <ParameterSetting Name="ISPValue2" Value="0" Description="ISP Value Digital Input 2"/>
                <ParameterSetting Name="ISPValue3" Value="0" Description="ISP Value Digital Input 3"/>
                <ParameterSetting Name="ISPValue4" Value="0" Description="ISP Value Digital Input 4"/>
                <ParameterSetting Name="ISPValue5" Value="0" Description="ISP Value Digital Input 5"/>
                <ParameterSetting Name="ISPValue6" Value="0" Description="ISP Value Digital Input 6"/>
                <ParameterSetting Name="ISPValue7" Value="0" Description="ISP Value Digital Input 7"/>
                <ParameterSetting Name="ISPValue8" Value="0" Description="ISP Value Digital Input 8"/>
                <ParameterSetting Name="ISPValue9" Value="0" Description="ISP Value Digital Input 9"/>
                <ParameterSetting Name="ISPValue10" Value="0" Description="ISP Value Digital Input 10"/>
                <ParameterSetting Name="ISPValue11" Value="0" Description="ISP Value Digital Input 11"/>
                <ParameterSetting Name="ISPValue12" Value="0" Description="ISP Value Digital Input 12"/>
                <ParameterSetting Name="ISPValue13" Value="0" Description="ISP Value Digital Input 13"/>
                <ParameterSetting Name="ISPValue14" Value="0" Description="ISP Value Digital Input 14"/>
                <ParameterSetting Name="ISPValue15" Value="0" Description="ISP Value Digital Input 15"/>
                <ParameterSetting Name="ISPValue16" Value="0" Description="ISP Value Digital Input 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IX1.2.3.1" Name="Input 1" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.ABV70022.FB0</ConVariable>
                  <IODescription>DI(203)B-ZSC-70022 - *EBV* V700 Bottom Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.2" Name="Input 2" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.ABV40149.FB0</ConVariable>
                  <IODescription>DI(307)B-ZSC-40149 - V401 V402 Iso Decanter Outlet Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.3" Name="Input 3" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV18409.FB0</ConVariable>
                  <IODescription>DI(223)B-ZSC-18409 - V184EB Dempster Nitrogen Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.4" Name="Input 4" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV23113.FB0</ConVariable>
                  <IODescription>DI(224)B-ZSC-23113 - *EBV* V231 Mon Hold Tk Bottom ABV</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.5" Name="Input 5" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.P290.FB0</ConVariable>
                  <IODescription>DI(225)B-ZY-29017 - *BPCS* V290 P-290 USA Pump (M-556)</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.6" Name="Input 6" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV20208.FB0</ConVariable>
                  <IODescription>DI(226)B-ZSC-20208 - V202 BPCS-P Bottom BV</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.7" Name="Input 7" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.ABV16084.FB0</ConVariable>
                  <IODescription>V-160 USA Feed Tank Bottom Valve is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.8" Name="Input 8" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.P150.FB0</ConVariable>
                  <IODescription>V-160 USA Feed Tank Pump is Off</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.9" Name="Input 9" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.ABV16048.FB0</ConVariable>
                  <IODescription>V-160 USA Hold Tank Transfer Valve is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.10" Name="Input 10" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.ABV36042.FB0</ConVariable>
                  <IODescription>V-360 Decanter Isolation Valve is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.11" Name="Input 11" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.ABV36628.FB1</ConVariable>
                  <IODescription>V-366 Decanter Jacket Bypass Valve is Open</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.12" Name="Input 12" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.13" Name="Input 13" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.14" Name="Input 14" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ZSC20615p</ConVariable>
                  <IODescription>DI(234)B-ZSC-20615p - V206 BPCS-P Inlet ABV</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.15" Name="Input 15" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ZSC31024p</ConVariable>
                  <IODescription>DI(235)B-ZSC-31024p - R310 BPCS-P Seed Eductor ABV</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.3.16" Name="Input 16" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.IB70141</ConVariable>
                  <IODescription>DI(392)B-IB-70141 - V701 Frangible Burst Detector</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.3.17" Name="All Inputs" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.3.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.3.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_P.1.2.4" TypeID="4FD47B3E-8915-46CF-8B3D-3906D4FB9AFB" TypeDescription="DI840" RedundantPos="804" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="Sensor power supervision"/>
                <ParameterSetting Name="CHANNEL_SUPERVISION" Value="On" Description="Channel supervison"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Deactive" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Deactive" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Deactive" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Deactive" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Deactive" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Deactive" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Active" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Active" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Active" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="FILTERTIME1" Value="Off" Description="Filter time 1"/>
                <ParameterSetting Name="FILTERTIME2" Value="Off" Description="Filter time 2"/>
                <ParameterSetting Name="FILTERTIME3" Value="Off" Description="Filter time 3"/>
                <ParameterSetting Name="FILTERTIME4" Value="Off" Description="Filter time 4"/>
                <ParameterSetting Name="FILTERTIME5" Value="Off" Description="Filter time 5"/>
                <ParameterSetting Name="FILTERTIME6" Value="Off" Description="Filter time 6"/>
                <ParameterSetting Name="FILTERTIME7" Value="Off" Description="Filter time 7"/>
                <ParameterSetting Name="FILTERTIME8" Value="Off" Description="Filter time 8"/>
                <ParameterSetting Name="FILTERTIME9" Value="Off" Description="Filter time 9"/>
                <ParameterSetting Name="FILTERTIME10" Value="Off" Description="Filter time 10"/>
                <ParameterSetting Name="FILTERTIME11" Value="Off" Description="Filter time 11"/>
                <ParameterSetting Name="FILTERTIME12" Value="Off" Description="Filter time 12"/>
                <ParameterSetting Name="FILTERTIME13" Value="Off" Description="Filter time 13"/>
                <ParameterSetting Name="FILTERTIME14" Value="Off" Description="Filter time 14"/>
                <ParameterSetting Name="FILTERTIME15" Value="Off" Description="Filter time 15"/>
                <ParameterSetting Name="FILTERTIME16" Value="Off" Description="Filter time 16"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control Digital Input 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control Digital Input 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control Digital Input 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control Digital Input 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control Digital Input 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control Digital Input 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control Digital Input 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control Digital Input 8"/>
                <ParameterSetting Name="ISPControl9" Value="Keep current value" Description="ISP Control Digital Input 9"/>
                <ParameterSetting Name="ISPControl10" Value="Keep current value" Description="ISP Control Digital Input 10"/>
                <ParameterSetting Name="ISPControl11" Value="Keep current value" Description="ISP Control Digital Input 11"/>
                <ParameterSetting Name="ISPControl12" Value="Keep current value" Description="ISP Control Digital Input 12"/>
                <ParameterSetting Name="ISPControl13" Value="Keep current value" Description="ISP Control Digital Input 13"/>
                <ParameterSetting Name="ISPControl14" Value="Keep current value" Description="ISP Control Digital Input 14"/>
                <ParameterSetting Name="ISPControl15" Value="Keep current value" Description="ISP Control Digital Input 15"/>
                <ParameterSetting Name="ISPControl16" Value="Keep current value" Description="ISP Control Digital Input 16"/>
                <ParameterSetting Name="ISPValue1" Value="0" Description="ISP Value Digital Input 1"/>
                <ParameterSetting Name="ISPValue2" Value="0" Description="ISP Value Digital Input 2"/>
                <ParameterSetting Name="ISPValue3" Value="0" Description="ISP Value Digital Input 3"/>
                <ParameterSetting Name="ISPValue4" Value="0" Description="ISP Value Digital Input 4"/>
                <ParameterSetting Name="ISPValue5" Value="0" Description="ISP Value Digital Input 5"/>
                <ParameterSetting Name="ISPValue6" Value="0" Description="ISP Value Digital Input 6"/>
                <ParameterSetting Name="ISPValue7" Value="0" Description="ISP Value Digital Input 7"/>
                <ParameterSetting Name="ISPValue8" Value="0" Description="ISP Value Digital Input 8"/>
                <ParameterSetting Name="ISPValue9" Value="0" Description="ISP Value Digital Input 9"/>
                <ParameterSetting Name="ISPValue10" Value="0" Description="ISP Value Digital Input 10"/>
                <ParameterSetting Name="ISPValue11" Value="0" Description="ISP Value Digital Input 11"/>
                <ParameterSetting Name="ISPValue12" Value="0" Description="ISP Value Digital Input 12"/>
                <ParameterSetting Name="ISPValue13" Value="0" Description="ISP Value Digital Input 13"/>
                <ParameterSetting Name="ISPValue14" Value="0" Description="ISP Value Digital Input 14"/>
                <ParameterSetting Name="ISPValue15" Value="0" Description="ISP Value Digital Input 15"/>
                <ParameterSetting Name="ISPValue16" Value="0" Description="ISP Value Digital Input 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IX1.2.4.1" Name="Input 1" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.ABV40122.FB0</ConVariable>
                  <IODescription>DI(308)B-ZSC-40122 - V401 Slurry Inlet Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.2" Name="Input 2" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV29022.FB0</ConVariable>
                  <IODescription>DI(238)B-ZSC-29022 - V290 USA Mix Transfer Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.3" Name="Input 3" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV28240.FB0</ConVariable>
                  <IODescription>DI(239)B-ZSC-28240 - *BPCS* Decnt282 Decanter Inlet Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.4" Name="Input 4" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV28260.FB0</ConVariable>
                  <IODescription>DI(240)B-ZSC-28260 - *BPCS* Decnt282 Decanter Bottom Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.5" Name="Input 5" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV28066.FB0</ConVariable>
                  <IODescription>DI(241)B-ZSC-28066 - Decnt282 V-280 Bottom Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.6" Name="Input 6" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV20509.FB0</ConVariable>
                  <IODescription>DI(242)B-ZSC-20509 - V205 BPCS-P Hold Tank Outlet BV</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.7" Name="Input 7" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.8" Name="Input 8" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.9" Name="Input 9" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.10" Name="Input 10" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.11" Name="Input 11" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.12" Name="Input 12" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.13" Name="Input 13" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.ZSC36009</ConVariable>
                  <IODescription>V-360 Decanter Sewer Valve (Manual) is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.14" Name="Input 14" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.ZSC36609</ConVariable>
                  <IODescription>V-366 Decanter Sewer Valve (Manual) is Closed</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.15" Name="Input 15" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ZSC20618p</ConVariable>
                  <IODescription>DI(251)B-ZSC-20618p - V206 BPCS-P Bottom ABV</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.2.4.16" Name="Input 16" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ZSC32024p</ConVariable>
                  <IODescription>DI(252)B-ZSC-32024p - R320 BPCS-P Seed Eductor ABV</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.4.17" Name="All Inputs" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.4.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.4.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_P.1.2.5" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="805" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.2.5.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.LEL70013</ConVariable>
                  <IODescription>AI(214)B-LEL-70013 - *OPR* V700 Dike LEL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.LEL23190</ConVariable>
                  <IODescription>AI(242)B-LEL-23190 - *OPR* SafeTr3 V-231/V-230 Area LEL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.LEL18205</ConVariable>
                  <IODescription>AI(243)B-LEL-18205 - Safe770 OPR-P B770 Sump LEL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.LEL18206</ConVariable>
                  <IODescription>AI(244)B-LEL-18206 - Safe770 OPR-P V301 Sump LEL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.5" Name="Input 5" ChannelType="real_in" Min="-15.0" Max="250.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.PT31031p</ConVariable>
                  <IODescription>AI(245)B-PY-31031p - R310 BPCS-P Pressure</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.TT32063p</ConVariable>
                  <IODescription>AI(246)B-TY-32063p - R320 BPCS-P Product Temperature</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.LSL31016</ConVariable>
                  <IODescription>DI(266)B-LSL-31016 - R310 OPR-P Agit Seal Pot LSL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="100.0" Unit="GPM" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.FT16067p</ConVariable>
                  <IODescription>AI(125)    USA FEED TANK FLOW (E SYS.) TO REACTORS OR V-160 [GPM]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.5.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_P.1.2.6" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="806" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.2.6.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.LT70172</ConVariable>
                  <IODescription>AI(383)B-LT-70172 - V701 V705 Equalization Tank Level</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.LEL18209</ConVariable>
                  <IODescription>AI(250)B-LEL-18209 - Safe770 OPR-P V401 Trench LEL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.3" Name="Input 3" ChannelType="real_in" Min="-15.0" Max="250.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.PT31047p</ConVariable>
                  <IODescription>AI(251)B-PY-31047p - R310 BPCS-P Pressure</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.TT32066p</ConVariable>
                  <IODescription>AI(252)B-TY-32066p - R320 BPCS-P Product Temperature</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.LSL32016</ConVariable>
                  <IODescription>DI(267)B-LSL-32016 - R320 OPR-P Agit Seal Pot LSL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.LEL18204</ConVariable>
                  <IODescription>AI_0134    V-401 MP STILL VENT LEL  *CRITICAL INSTRUMENT*  [%LEL]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="100.0" Unit="GPM" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.FT16069p</ConVariable>
                  <IODescription>USA Flow2 to Reactors</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.LEL83006</ConVariable>
                  <IODescription>Util1360 V-830 Process Sump LEL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.2.6.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
          </HWUnits>
        </HWUnit>
        <HWUnit Path="Cont_P.1.3" TypeID="C201BA2D-C0C2-4CE1-B490-CE320FA12BC5" TypeDescription="CI840" RedundantPos="67" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="TOH" Value="20" Description="Output Hold Time"/>
            <ParameterSetting Name="PS" Value="1" Description="Power Supervision"/>
            <ParameterSetting Name="PSE" Value="0" Description="Power Supervision opto extension"/>
            <ParameterSetting Name="EXT_HART" Value="0" Description="Extended HART"/>
            <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
          </ParameterSettings>
          <HWChannels>
            <HWChannel Address="IW1.3.1" Name="FCI diag" ChannelType="dword_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
            <HWChannel Address="IW1.3.2" Name="UnitStatus" ChannelType="status_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
          </HWChannels>
          <HWUnits>
            <HWUnit Path="Cont_P.1.3.1" TypeID="C6243353-2647-4C2E-83F6-DD307DBEECAF" TypeDescription="DO840" RedundantPos="801" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="REDUNDANCY" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="PTD1" Value="Disable" Description="Pulse test group 1"/>
                <ParameterSetting Name="PTD2" Value="Disable" Description="Pulse test group 2"/>
                <ParameterSetting Name="ICED1" Value="Disable" Description="Deactivation mode group 1"/>
                <ParameterSetting Name="ICED2" Value="Disable" Description="Deactivation mode group 2"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Deactive" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Deactive" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Deactive" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Deactive" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Deactive" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Deactive" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Deactive" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Deactive" Description="Activate channel 16"/>
                <ParameterSetting Name="OPM1" Value="Automatic reset mode" Description="Output channel mode group 1"/>
                <ParameterSetting Name="OPM2" Value="Automatic reset mode" Description="Output channel mode group 2"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPCTRL9" Value="Set OSP value" Description="OSP control channel 9"/>
                <ParameterSetting Name="OSPCTRL10" Value="Set OSP value" Description="OSP control channel 10"/>
                <ParameterSetting Name="OSPCTRL11" Value="Set OSP value" Description="OSP control channel 11"/>
                <ParameterSetting Name="OSPCTRL12" Value="Set OSP value" Description="OSP control channel 12"/>
                <ParameterSetting Name="OSPCTRL13" Value="Set OSP value" Description="OSP control channel 13"/>
                <ParameterSetting Name="OSPCTRL14" Value="Set OSP value" Description="OSP control channel 14"/>
                <ParameterSetting Name="OSPCTRL15" Value="Set OSP value" Description="OSP control channel 15"/>
                <ParameterSetting Name="OSPCTRL16" Value="Set OSP value" Description="OSP control channel 16"/>
                <ParameterSetting Name="OSPValue1" Value="0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OSPValue9" Value="0" Description="OSP value channel 9"/>
                <ParameterSetting Name="OSPValue10" Value="0" Description="OSP value channel 10"/>
                <ParameterSetting Name="OSPValue11" Value="0" Description="OSP value channel 11"/>
                <ParameterSetting Name="OSPValue12" Value="0" Description="OSP value channel 12"/>
                <ParameterSetting Name="OSPValue13" Value="0" Description="OSP value channel 13"/>
                <ParameterSetting Name="OSPValue14" Value="0" Description="OSP value channel 14"/>
                <ParameterSetting Name="OSPValue15" Value="0" Description="OSP value channel 15"/>
                <ParameterSetting Name="OSPValue16" Value="0" Description="OSP value channel 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QX1.3.1.1" Name="Output 1" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.ABV40123.Cmd</ConVariable>
                  <IODescription>DO(309)B-EV-40123 - V401 Recycled Iso Inlet Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.2" Name="Output 2" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.ABV70151.Cmd</ConVariable>
                  <IODescription>DO(357)B-EV-70151 - V701 Bottom Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.3" Name="Output 3" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.P202.Cmd</ConVariable>
                  <IODescription>DO(255)B-EY-20510 - V205 BPCS-P CMMC Xfer Pump</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.4" Name="Output 4" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV20612.Cmd</ConVariable>
                  <IODescription>DO(256)B-EV-20612 - V206 BPCS-P CMMC Xfer BV</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.5" Name="Output 5" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.ABV40146.Cmd</ConVariable>
                  <IODescription>DO(256)B-EV-20612 - V206 BPCS-P CMMC Xfer BV</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.6" Name="Output 6" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.ABV70184.Cmd</ConVariable>
                  <IODescription>DO(310)B-EV-40146 - V401 Bottom Valve</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.7" Name="Output 7" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV20511.Cmd</ConVariable>
                  <IODescription>DO(371)B-EV-70184 - V701 V705 Equiliz Tk Sewer BV</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.8" Name="Output 8" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV20614.Cmd</ConVariable>
                  <IODescription>DO(271)B-EV-20511 - V205 BPCS-P Divert BV To V206/202</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.9" Name="Output 9" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.10" Name="Output 10" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.11" Name="Output 11" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.12" Name="Output 12" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.13" Name="Output 13" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.14" Name="Output 14" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.15" Name="Output 15" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.3.1.16" Name="Output 16" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QW1.3.1.17" Name="All Outputs" ChannelType="dword_out">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.1.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.1.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_P.1.3.2" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="802" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.3.2.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.TT40083p</ConVariable>
                  <IODescription>AI(422)    R-400 Product Temperature  [Deg C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.2.2" Name="Input 2" ChannelType="real_in" Min="-14.0" Max="270.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.PT40036p</ConVariable>
                  <IODescription>AI(401)    R-400 Pressure [PSIG] {PT21036E}</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.2.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.TT45083p</ConVariable>
                  <IODescription>AI(462)    R-450 Product Temperature  [Deg C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.2.4" Name="Input 4" ChannelType="real_in" Min="-14.0" Max="270.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.PT45036p</ConVariable>
                  <IODescription>AI(441)    R-450 Pressure [PSIG] {PT22036E}</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.2.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.TT49083p</ConVariable>
                  <IODescription>AI(608)    R-490 Product Temperature  [Deg C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.2.6" Name="Input 6" ChannelType="real_in" Min="-14.0" Max="270.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.PT49036p</ConVariable>
                  <IODescription>AI(620)    R-490 Pressure [PSIG] {PT49036}</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.2.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.LEL38704</ConVariable>
                  <IODescription>AI(185)    V-387 Dempster Area %LEL  [%]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.2.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.LEL12002</ConVariable>
                  <IODescription>AI(190)    MONOMER MIX AREA LEL   [%]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.2.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_P.1.3.3" TypeID="4FD47B3E-8915-46CF-8B3D-3906D4FB9AFB" TypeDescription="DI840" RedundantPos="803" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="Sensor power supervision"/>
                <ParameterSetting Name="CHANNEL_SUPERVISION" Value="On" Description="Channel supervison"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Deactive" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Deactive" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Active" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Active" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Active" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Deactive" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Deactive" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Active" Description="Activate channel 16"/>
                <ParameterSetting Name="FILTERTIME1" Value="Off" Description="Filter time 1"/>
                <ParameterSetting Name="FILTERTIME2" Value="Off" Description="Filter time 2"/>
                <ParameterSetting Name="FILTERTIME3" Value="Off" Description="Filter time 3"/>
                <ParameterSetting Name="FILTERTIME4" Value="Off" Description="Filter time 4"/>
                <ParameterSetting Name="FILTERTIME5" Value="Off" Description="Filter time 5"/>
                <ParameterSetting Name="FILTERTIME6" Value="Off" Description="Filter time 6"/>
                <ParameterSetting Name="FILTERTIME7" Value="Off" Description="Filter time 7"/>
                <ParameterSetting Name="FILTERTIME8" Value="Off" Description="Filter time 8"/>
                <ParameterSetting Name="FILTERTIME9" Value="Off" Description="Filter time 9"/>
                <ParameterSetting Name="FILTERTIME10" Value="Off" Description="Filter time 10"/>
                <ParameterSetting Name="FILTERTIME11" Value="Off" Description="Filter time 11"/>
                <ParameterSetting Name="FILTERTIME12" Value="Off" Description="Filter time 12"/>
                <ParameterSetting Name="FILTERTIME13" Value="Off" Description="Filter time 13"/>
                <ParameterSetting Name="FILTERTIME14" Value="Off" Description="Filter time 14"/>
                <ParameterSetting Name="FILTERTIME15" Value="Off" Description="Filter time 15"/>
                <ParameterSetting Name="FILTERTIME16" Value="Off" Description="Filter time 16"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control Digital Input 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control Digital Input 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control Digital Input 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control Digital Input 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control Digital Input 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control Digital Input 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control Digital Input 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control Digital Input 8"/>
                <ParameterSetting Name="ISPControl9" Value="Keep current value" Description="ISP Control Digital Input 9"/>
                <ParameterSetting Name="ISPControl10" Value="Keep current value" Description="ISP Control Digital Input 10"/>
                <ParameterSetting Name="ISPControl11" Value="Keep current value" Description="ISP Control Digital Input 11"/>
                <ParameterSetting Name="ISPControl12" Value="Keep current value" Description="ISP Control Digital Input 12"/>
                <ParameterSetting Name="ISPControl13" Value="Keep current value" Description="ISP Control Digital Input 13"/>
                <ParameterSetting Name="ISPControl14" Value="Keep current value" Description="ISP Control Digital Input 14"/>
                <ParameterSetting Name="ISPControl15" Value="Keep current value" Description="ISP Control Digital Input 15"/>
                <ParameterSetting Name="ISPControl16" Value="Keep current value" Description="ISP Control Digital Input 16"/>
                <ParameterSetting Name="ISPValue1" Value="0" Description="ISP Value Digital Input 1"/>
                <ParameterSetting Name="ISPValue2" Value="0" Description="ISP Value Digital Input 2"/>
                <ParameterSetting Name="ISPValue3" Value="0" Description="ISP Value Digital Input 3"/>
                <ParameterSetting Name="ISPValue4" Value="0" Description="ISP Value Digital Input 4"/>
                <ParameterSetting Name="ISPValue5" Value="0" Description="ISP Value Digital Input 5"/>
                <ParameterSetting Name="ISPValue6" Value="0" Description="ISP Value Digital Input 6"/>
                <ParameterSetting Name="ISPValue7" Value="0" Description="ISP Value Digital Input 7"/>
                <ParameterSetting Name="ISPValue8" Value="0" Description="ISP Value Digital Input 8"/>
                <ParameterSetting Name="ISPValue9" Value="0" Description="ISP Value Digital Input 9"/>
                <ParameterSetting Name="ISPValue10" Value="0" Description="ISP Value Digital Input 10"/>
                <ParameterSetting Name="ISPValue11" Value="0" Description="ISP Value Digital Input 11"/>
                <ParameterSetting Name="ISPValue12" Value="0" Description="ISP Value Digital Input 12"/>
                <ParameterSetting Name="ISPValue13" Value="0" Description="ISP Value Digital Input 13"/>
                <ParameterSetting Name="ISPValue14" Value="0" Description="ISP Value Digital Input 14"/>
                <ParameterSetting Name="ISPValue15" Value="0" Description="ISP Value Digital Input 15"/>
                <ParameterSetting Name="ISPValue16" Value="0" Description="ISP Value Digital Input 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IX1.3.3.1" Name="Input 1" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.ABV40123.FB0</ConVariable>
                  <IODescription>DI(309)B-ZSC-40123 - V401 Recycled Iso Inlet Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.2" Name="Input 2" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.ABV70151.FB0</ConVariable>
                  <IODescription>DI(357)B-ZSC-70151 - V701 Bottom Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.3" Name="Input 3" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.P202.FB0</ConVariable>
                  <IODescription>DI(255)B-ZY-20510 - V205 BPCS-P CMMC Xfer Pump</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.4" Name="Input 4" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV20612.FB0</ConVariable>
                  <IODescription>DI(256)B-ZSC-20612 - V206 BPCS-P CMMC Xfer BV</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.5" Name="Input 5" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.ABV40146.FB0</ConVariable>
                  <IODescription>DI(310)B-ZSC-40146 - V401 Bottom Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.6" Name="Input 6" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.ABV70184.FB0</ConVariable>
                  <IODescription>DI(371)B-ZSC-70184 - V701 V705 Equiliz Tk Sewer BV</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.7" Name="Input 7" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV20511.FB0</ConVariable>
                  <IODescription>DI(271)B-ZSC-20511 - V205 BPCS-P Divert BV To V206</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.8" Name="Input 8" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV20614.FB0</ConVariable>
                  <IODescription>DI(272)B-ZSC-20614 - V206 BPCS-P Rxr Xfer Pump Out BV</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.9" Name="Input 9" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.10" Name="Input 10" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.11" Name="Input 11" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV20511.FB1</ConVariable>
                  <IODescription>DI(284)B-ZSO-20506 - V205 BPCS-P Divert BV To V202</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.12" Name="Input 12" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ZY20619p</ConVariable>
                  <IODescription>DI(264)B-ZY-20619p - V206 BPCS-P Bottom Pump Off</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.13" Name="Input 13" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ZSC33024p</ConVariable>
                  <IODescription>DI(265)B-ZSC-33024p - R330 BPCS-P Seed Eductor ABV</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.14" Name="Input 14" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.15" Name="Input 15" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.3.3.16" Name="Input 16" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysBBPCSPAppl.CopSysBBPCSPAppl_Comm.SysB_IO.ZSC40147</ConVariable>
                  <IODescription>DI(375)B-ZSC-40147 - *BPCS* V401 N. Slurry Sample Valve</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.3.17" Name="All Inputs" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.3.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.3.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_P.1.3.4" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="804" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.3.4.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.TT40066p</ConVariable>
                  <IODescription>AI(434)    R-400 Product Temperature   [Deg C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.4.2" Name="Input 2" ChannelType="real_in" Min="-14.0" Max="270.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.PT40026p</ConVariable>
                  <IODescription>AI(419)    R-400 Pressure [PSIG] {PT21001E}</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.4.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.TT45066p</ConVariable>
                  <IODescription>AI(475)    R-450 Product Temperature   [Deg C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.4.4" Name="Input 4" ChannelType="real_in" Min="-14.0" Max="270.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.PT45026p</ConVariable>
                  <IODescription>AI(457)    R-450 Pressure [Psig] {PT22001E}</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.4.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.TT49066p</ConVariable>
                  <IODescription>AI(618)    R-490 Product Temperature   [Deg C]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.4.6" Name="Input 6" ChannelType="real_in" Min="-14.0" Max="270.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.PT49026p</ConVariable>
                  <IODescription>AI(610)    R-490 Pressure [PSIG] {PT49026}</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.4.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.LEL16014</ConVariable>
                  <IODescription>AI(252)    DISPERSERS #1-4 LEL[%]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.4.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.LEL16415</ConVariable>
                  <IODescription>AI(253)    DISPERSERS #5-8 LEL[%]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.4.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_P.1.3.5" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="805" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Deactive" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.3.5.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.TT31063p</ConVariable>
                  <IODescription>AI(257)B-TY-31063p - R310 BPCS-P Product Temperature</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.2" Name="Input 2" ChannelType="real_in" Min="-15.0" Max="250.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.PT32031p</ConVariable>
                  <IODescription>AI(258)B-PY-32031p - R320 BPCS-P Pressure</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.TT31066p</ConVariable>
                  <IODescription>AI(259)B-TY-31066p - R310 BPCS-P Product Temperature</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.LEL31081</ConVariable>
                  <IODescription>AI(260)B-LEL-31081 - Safe770 OPR-P R310 LEL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.LSL33016</ConVariable>
                  <IODescription>DI(282)B-LSL-33016 - R330 OPR-P Agit Seal Pot LSL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.LEL18208</ConVariable>
                  <IODescription>AI_0139    BPCS V-501 SOUTH SLURRY TANK LEL  *CRITICAL INSTRUMENT*  [%LE</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.LEL17014</ConVariable>
                  <IODescription>AI(359)    DISPERSERS #9-12 LEL    [%]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="100.0" Unit="" Fraction="1" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.5.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_P.1.3.6" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="806" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.3.6.1" Name="Input 1" ChannelType="real_in" Min="-15.0" Max="250.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.PT32047p</ConVariable>
                  <IODescription>AI(265)B-PY-32047p - R320 BPCS-P Pressure</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.LEL32081</ConVariable>
                  <IODescription>AI(266)B-LEL-32081 - Safe770 OPR-P R320 LEL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="1000.0" Unit="LB/MIN" Fraction="0" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.FT20504p</ConVariable>
                  <IODescription>AI(267)B-FT-20504p - AI(104)    CMMC FLOW FROM V-205/202                             [LPM]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.LSL34016</ConVariable>
                  <IODescription>DI(283)B-LSL-34016 - R340 OPR-P Agit Seal Pot LSL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.LEL18213</ConVariable>
                  <IODescription>AI_0159    BPCS V-510 NORTH SLURRY TANK LEL  *CRITICAL INSTRUMENT*   [%</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.LSL40097</ConVariable>
                  <IODescription>AI(403)    R-400 SEAL POT LOW LEVEL SWITCH, 25%=DRY, 75%=WET [%]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.LSL45097</ConVariable>
                  <IODescription>AI(443)    R-450 SEAL POT LOW LEVEL SWITCH, 25%=DRY, 75%=WET [%]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.LSL49097</ConVariable>
                  <IODescription>AI(613)    R-490 SEAL POT LOW LEVEL SWITCH, 25%=DRY, 75%=WET [%]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.3.6.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
          </HWUnits>
        </HWUnit>
        <HWUnit Path="Cont_P.1.4" TypeID="C201BA2D-C0C2-4CE1-B490-CE320FA12BC5" TypeDescription="CI840" RedundantPos="68" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
          <ParameterSettings>
            <ParameterSetting Name="TOH" Value="20" Description="Output Hold Time"/>
            <ParameterSetting Name="PS" Value="1" Description="Power Supervision"/>
            <ParameterSetting Name="PSE" Value="0" Description="Power Supervision opto extension"/>
            <ParameterSetting Name="EXT_HART" Value="0" Description="Extended HART"/>
            <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
          </ParameterSettings>
          <HWChannels>
            <HWChannel Address="IW1.4.1" Name="FCI diag" ChannelType="dword_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
            <HWChannel Address="IW1.4.2" Name="UnitStatus" ChannelType="status_in">
              <ConVariable></ConVariable>
              <IODescription></IODescription>
            </HWChannel>
          </HWChannels>
          <HWUnits>
            <HWUnit Path="Cont_P.1.4.1" TypeID="C6243353-2647-4C2E-83F6-DD307DBEECAF" TypeDescription="DO840" RedundantPos="801" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="REDUNDANCY" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="PTD1" Value="Disable" Description="Pulse test group 1"/>
                <ParameterSetting Name="PTD2" Value="Disable" Description="Pulse test group 2"/>
                <ParameterSetting Name="ICED1" Value="Disable" Description="Deactivation mode group 1"/>
                <ParameterSetting Name="ICED2" Value="Disable" Description="Deactivation mode group 2"/>
                <ParameterSetting Name="ACTIVATE1" Value="Deactive" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Deactive" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Active" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Deactive" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Deactive" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Deactive" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Deactive" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Deactive" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Deactive" Description="Activate channel 16"/>
                <ParameterSetting Name="OPM1" Value="Automatic reset mode" Description="Output channel mode group 1"/>
                <ParameterSetting Name="OPM2" Value="Automatic reset mode" Description="Output channel mode group 2"/>
                <ParameterSetting Name="OSPCTRL1" Value="Set OSP value" Description="OSP control channel 1"/>
                <ParameterSetting Name="OSPCTRL2" Value="Set OSP value" Description="OSP control channel 2"/>
                <ParameterSetting Name="OSPCTRL3" Value="Set OSP value" Description="OSP control channel 3"/>
                <ParameterSetting Name="OSPCTRL4" Value="Set OSP value" Description="OSP control channel 4"/>
                <ParameterSetting Name="OSPCTRL5" Value="Set OSP value" Description="OSP control channel 5"/>
                <ParameterSetting Name="OSPCTRL6" Value="Set OSP value" Description="OSP control channel 6"/>
                <ParameterSetting Name="OSPCTRL7" Value="Set OSP value" Description="OSP control channel 7"/>
                <ParameterSetting Name="OSPCTRL8" Value="Set OSP value" Description="OSP control channel 8"/>
                <ParameterSetting Name="OSPCTRL9" Value="Set OSP value" Description="OSP control channel 9"/>
                <ParameterSetting Name="OSPCTRL10" Value="Set OSP value" Description="OSP control channel 10"/>
                <ParameterSetting Name="OSPCTRL11" Value="Set OSP value" Description="OSP control channel 11"/>
                <ParameterSetting Name="OSPCTRL12" Value="Set OSP value" Description="OSP control channel 12"/>
                <ParameterSetting Name="OSPCTRL13" Value="Set OSP value" Description="OSP control channel 13"/>
                <ParameterSetting Name="OSPCTRL14" Value="Set OSP value" Description="OSP control channel 14"/>
                <ParameterSetting Name="OSPCTRL15" Value="Set OSP value" Description="OSP control channel 15"/>
                <ParameterSetting Name="OSPCTRL16" Value="Set OSP value" Description="OSP control channel 16"/>
                <ParameterSetting Name="OSPValue1" Value="0" Description="OSP value channel 1"/>
                <ParameterSetting Name="OSPValue2" Value="0" Description="OSP value channel 2"/>
                <ParameterSetting Name="OSPValue3" Value="0" Description="OSP value channel 3"/>
                <ParameterSetting Name="OSPValue4" Value="0" Description="OSP value channel 4"/>
                <ParameterSetting Name="OSPValue5" Value="0" Description="OSP value channel 5"/>
                <ParameterSetting Name="OSPValue6" Value="0" Description="OSP value channel 6"/>
                <ParameterSetting Name="OSPValue7" Value="0" Description="OSP value channel 7"/>
                <ParameterSetting Name="OSPValue8" Value="0" Description="OSP value channel 8"/>
                <ParameterSetting Name="OSPValue9" Value="0" Description="OSP value channel 9"/>
                <ParameterSetting Name="OSPValue10" Value="0" Description="OSP value channel 10"/>
                <ParameterSetting Name="OSPValue11" Value="0" Description="OSP value channel 11"/>
                <ParameterSetting Name="OSPValue12" Value="0" Description="OSP value channel 12"/>
                <ParameterSetting Name="OSPValue13" Value="0" Description="OSP value channel 13"/>
                <ParameterSetting Name="OSPValue14" Value="0" Description="OSP value channel 14"/>
                <ParameterSetting Name="OSPValue15" Value="0" Description="OSP value channel 15"/>
                <ParameterSetting Name="OSPValue16" Value="0" Description="OSP value channel 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="QX1.4.1.1" Name="Output 1" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.2" Name="Output 2" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.3" Name="Output 3" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV35068.Cmd1</ConVariable>
                  <IODescription>DO(628)    REACTOR R-350 BOTTOM VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.4" Name="Output 4" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV36068.Cmd1</ConVariable>
                  <IODescription>DO(668)    REACTOR R-360 BOTTOM VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.5" Name="Output 5" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV35068.Cmd0</ConVariable>
                  <IODescription>DO(637)    CLOSE REACTOR R-350 BOTTOM VLV [CLOSE]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.6" Name="Output 6" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV36068.Cmd0</ConVariable>
                  <IODescription>DO(677)    CLOSE REACTOR R-360 BOTTOM VLV [CLOSE]</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.7" Name="Output 7" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV31033.Cmd</ConVariable>
                  <IODescription>IOEN-774-01-EV-31033 - R310 BPCS-P Upstrm Aqu Load BV</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.8" Name="Output 8" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV32033.Cmd</ConVariable>
                  <IODescription>IOEN-774-01-EV-32033 - R320 BPCS-P Upstrm Aqu Load BV</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.9" Name="Output 9" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV33033.Cmd</ConVariable>
                  <IODescription>IOEN-774-01-EV-33033 - R330 BPCS-P Aqueous Inlet BV</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.10" Name="Output 10" ChannelType="bool_out" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV34033.Cmd</ConVariable>
                  <IODescription>IOEN-774-01-EV-34033 - R340 BPCS-P Aqueous Inlet BV</IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.11" Name="Output 11" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.12" Name="Output 12" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.13" Name="Output 13" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.14" Name="Output 14" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.15" Name="Output 15" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QX1.4.1.16" Name="Output 16" ChannelType="bool_out" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="QW1.4.1.17" Name="All Outputs" ChannelType="dword_out">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.1.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.1.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_P.1.4.2" TypeID="4FD47B3E-8915-46CF-8B3D-3906D4FB9AFB" TypeDescription="DI840" RedundantPos="802" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundant module"/>
                <ParameterSetting Name="SUPERVISON" Value="1" Description="Sensor power supervision"/>
                <ParameterSetting Name="CHANNEL_SUPERVISION" Value="On" Description="Channel supervison"/>
                <ParameterSetting Name="ACTIVATE1" Value="Deactive" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Deactive" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="ACTIVATE9" Value="Active" Description="Activate channel 9"/>
                <ParameterSetting Name="ACTIVATE10" Value="Active" Description="Activate channel 10"/>
                <ParameterSetting Name="ACTIVATE11" Value="Deactive" Description="Activate channel 11"/>
                <ParameterSetting Name="ACTIVATE12" Value="Deactive" Description="Activate channel 12"/>
                <ParameterSetting Name="ACTIVATE13" Value="Deactive" Description="Activate channel 13"/>
                <ParameterSetting Name="ACTIVATE14" Value="Deactive" Description="Activate channel 14"/>
                <ParameterSetting Name="ACTIVATE15" Value="Deactive" Description="Activate channel 15"/>
                <ParameterSetting Name="ACTIVATE16" Value="Deactive" Description="Activate channel 16"/>
                <ParameterSetting Name="FILTERTIME1" Value="Off" Description="Filter time 1"/>
                <ParameterSetting Name="FILTERTIME2" Value="Off" Description="Filter time 2"/>
                <ParameterSetting Name="FILTERTIME3" Value="Off" Description="Filter time 3"/>
                <ParameterSetting Name="FILTERTIME4" Value="Off" Description="Filter time 4"/>
                <ParameterSetting Name="FILTERTIME5" Value="Off" Description="Filter time 5"/>
                <ParameterSetting Name="FILTERTIME6" Value="Off" Description="Filter time 6"/>
                <ParameterSetting Name="FILTERTIME7" Value="Off" Description="Filter time 7"/>
                <ParameterSetting Name="FILTERTIME8" Value="Off" Description="Filter time 8"/>
                <ParameterSetting Name="FILTERTIME9" Value="Off" Description="Filter time 9"/>
                <ParameterSetting Name="FILTERTIME10" Value="Off" Description="Filter time 10"/>
                <ParameterSetting Name="FILTERTIME11" Value="Off" Description="Filter time 11"/>
                <ParameterSetting Name="FILTERTIME12" Value="Off" Description="Filter time 12"/>
                <ParameterSetting Name="FILTERTIME13" Value="Off" Description="Filter time 13"/>
                <ParameterSetting Name="FILTERTIME14" Value="Off" Description="Filter time 14"/>
                <ParameterSetting Name="FILTERTIME15" Value="Off" Description="Filter time 15"/>
                <ParameterSetting Name="FILTERTIME16" Value="Off" Description="Filter time 16"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control Digital Input 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control Digital Input 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control Digital Input 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control Digital Input 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control Digital Input 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control Digital Input 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control Digital Input 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control Digital Input 8"/>
                <ParameterSetting Name="ISPControl9" Value="Keep current value" Description="ISP Control Digital Input 9"/>
                <ParameterSetting Name="ISPControl10" Value="Keep current value" Description="ISP Control Digital Input 10"/>
                <ParameterSetting Name="ISPControl11" Value="Keep current value" Description="ISP Control Digital Input 11"/>
                <ParameterSetting Name="ISPControl12" Value="Keep current value" Description="ISP Control Digital Input 12"/>
                <ParameterSetting Name="ISPControl13" Value="Keep current value" Description="ISP Control Digital Input 13"/>
                <ParameterSetting Name="ISPControl14" Value="Keep current value" Description="ISP Control Digital Input 14"/>
                <ParameterSetting Name="ISPControl15" Value="Keep current value" Description="ISP Control Digital Input 15"/>
                <ParameterSetting Name="ISPControl16" Value="Keep current value" Description="ISP Control Digital Input 16"/>
                <ParameterSetting Name="ISPValue1" Value="0" Description="ISP Value Digital Input 1"/>
                <ParameterSetting Name="ISPValue2" Value="0" Description="ISP Value Digital Input 2"/>
                <ParameterSetting Name="ISPValue3" Value="0" Description="ISP Value Digital Input 3"/>
                <ParameterSetting Name="ISPValue4" Value="0" Description="ISP Value Digital Input 4"/>
                <ParameterSetting Name="ISPValue5" Value="0" Description="ISP Value Digital Input 5"/>
                <ParameterSetting Name="ISPValue6" Value="0" Description="ISP Value Digital Input 6"/>
                <ParameterSetting Name="ISPValue7" Value="0" Description="ISP Value Digital Input 7"/>
                <ParameterSetting Name="ISPValue8" Value="0" Description="ISP Value Digital Input 8"/>
                <ParameterSetting Name="ISPValue9" Value="0" Description="ISP Value Digital Input 9"/>
                <ParameterSetting Name="ISPValue10" Value="0" Description="ISP Value Digital Input 10"/>
                <ParameterSetting Name="ISPValue11" Value="0" Description="ISP Value Digital Input 11"/>
                <ParameterSetting Name="ISPValue12" Value="0" Description="ISP Value Digital Input 12"/>
                <ParameterSetting Name="ISPValue13" Value="0" Description="ISP Value Digital Input 13"/>
                <ParameterSetting Name="ISPValue14" Value="0" Description="ISP Value Digital Input 14"/>
                <ParameterSetting Name="ISPValue15" Value="0" Description="ISP Value Digital Input 15"/>
                <ParameterSetting Name="ISPValue16" Value="0" Description="ISP Value Digital Input 16"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IX1.4.2.1" Name="Input 1" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.2.2" Name="Input 2" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.2.3" Name="Input 3" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV35068.FB0</ConVariable>
                  <IODescription>DI(628)    REACTOR R-350 BOTTOM VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.2.4" Name="Input 4" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV36068.FB0</ConVariable>
                  <IODescription>DI(668)    REACTOR R-360 BOTTOM VALVE [CLOSED]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.2.5" Name="Input 5" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV35068.FB1</ConVariable>
                  <IODescription>DI(637)    REACTOR R-350 BOTTOM VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.2.6" Name="Input 6" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.ABV36068.FB1</ConVariable>
                  <IODescription>DI(677)    REACTOR R-360 BOTTOM VALVE [OPEN]</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.2.7" Name="Input 7" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV31033.FB0</ConVariable>
                  <IODescription>IOEN-774-01-ZSC-31033 - R310 BPCS-P Upstrm Aqu Load BV</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.2.8" Name="Input 8" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV32033.FB0</ConVariable>
                  <IODescription>IOEN-774-01-ZSC-32033 - R320 BPCS-P Upstrm Aqu Load BV</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.2.9" Name="Input 9" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV33033.FB0</ConVariable>
                  <IODescription>IOEN-774-01-ZSC-33033 - R330 BPCS-P Aqueous Inlet BV</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.2.10" Name="Input 10" ChannelType="bool_in" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.ABV34033.FB0</ConVariable>
                  <IODescription>IOEN-774-01-ZSC-34033 - R340 BPCS-P Aqueous Inlet BV</IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.2.11" Name="Input 11" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.2.12" Name="Input 12" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.2.13" Name="Input 13" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.2.14" Name="Input 14" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.2.15" Name="Input 15" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IX1.4.2.16" Name="Input 16" ChannelType="bool_in" Reversed="0">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.2.17" Name="All Inputs" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.2.18" Name="Channel status" ChannelType="dword_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.2.19" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_P.1.4.3" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="803" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.4.3.1" Name="Input 1" ChannelType="real_in" Min="-15.0" Max="215.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.PT35033p</ConVariable>
                  <IODescription>AI(603)-PT-35033 - R350 Pressure [Respan]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.3.2" Name="Input 2" ChannelType="real_in" Min="-15.0" Max="215.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.PT36033p</ConVariable>
                  <IODescription>AI(633)-PT-36033 - R360 Pressure [Respan]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.3.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.LSL35038</ConVariable>
                  <IODescription>AI(657)    BPCS R-350 AGITATOR SEAL POT LSL    [%]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.3.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.LSL36038</ConVariable>
                  <IODescription>AI(638)    BPCS R-360 Agitator Seal Pot LSL [ma]</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.3.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.LEL69084</ConVariable>
                  <IODescription>AI(684)-LEL-69084 - *OPR* SafeTr3 Mixer 9-12 Area LEL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.3.6" Name="Input 6" ChannelType="real_in" Min="-15.0" Max="250.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.PT33031p</ConVariable>
                  <IODescription>IOEN-774-01-PY-33031p - R330 BPCS-P Pressure</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.3.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.TT34066p</ConVariable>
                  <IODescription>IOEN-774-01-TY-34066p - R340 BPCS-P Product Temperature</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.3.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="50.0" Unit="AMPS" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.IT40095p</ConVariable>
                  <IODescription>AI(409)    R-400 Agitator Motor CURRENT [AMPS] **Critical Instrumen</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.3.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_P.1.4.4" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="804" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.4.4.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.TT35012p</ConVariable>
                  <IODescription>AI(611)-TT-35012 - *SIL2* R350 Liquid Temperature</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.4.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.TT36012p</ConVariable>
                  <IODescription>AI(612)-TT-36012 - *SIL2* R360 Liquid Temperature</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.4.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.LEL69086</ConVariable>
                  <IODescription>AI(686)-LEL-69086 - *OPR* SafeTr3 Mon Mix Area LEL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.4.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="50.0" Unit="AMPS" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.IT35036p</ConVariable>
                  <IODescription>AI(606)-IT-35036 - *SIS* R350 Agitator Current</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.4.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="50.0" Unit="AMPS" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.IT36036p</ConVariable>
                  <IODescription>AI(636)-IT-36036 - *SIS* R360 Agitator Current</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.4.6" Name="Input 6" ChannelType="real_in" Min="-15.0" Max="250.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.PT33047p</ConVariable>
                  <IODescription>IOEN-774-01-PY-33047p - R330 BPCS-P Pressure</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.4.7" Name="Input 7" ChannelType="real_in" Min="-15.0" Max="250.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.PT34047p</ConVariable>
                  <IODescription>IOEN-774-01-PY-34047p - R340 BPCS-P Pressure</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.4.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="50.0" Unit="AMPS" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.IT40096p</ConVariable>
                  <IODescription>AI(483)    R-400 Agitator VFD By-Pass Amps</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.4.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_P.1.4.5" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="805" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.4.5.1" Name="Input 1" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.TT35041p</ConVariable>
                  <IODescription>AI(642)-TT-35041 - *SIL2* R350 Liquid Temperature</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.2" Name="Input 2" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.TT36041p</ConVariable>
                  <IODescription>AI(641)-TT-36041 - *SIL2* R360 Liquid Temperature</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.LEL69087</ConVariable>
                  <IODescription>AI(687)-LEL-69087 - *OPR* SafeTr3 Mixer 1-4 Area LEL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="50.0" Unit="AMPS" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.IT35065p</ConVariable>
                  <IODescription>AI(658)-IT-35065 - *SIS* R350 Agitator VFD Bypass Amps</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="50.0" Unit="AMPS" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.IT36065p</ConVariable>
                  <IODescription>AI(665)-IT-36065 - *SIS* R360 Agitator VFD Bypass Amps</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.TT33063p</ConVariable>
                  <IODescription>IOEN-774-01-TY-33063p - R330 BPCS-P Product Temperature</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.7" Name="Input 7" ChannelType="real_in" Min="-15.0" Max="250.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.PT34031p</ConVariable>
                  <IODescription>IOEN-774-01-PY-34031p - R340 BPCS-P Pressure</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="50.0" Unit="AMPS" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.IT45095p</ConVariable>
                  <IODescription>AI(449)    R-450 Agitator Motor CURRENT [AMPS] **Critical Instrumen</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.5.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
            <HWUnit Path="Cont_P.1.4.6" TypeID="773AC294-4236-4F0F-885D-7B9A06BAC2A6" TypeDescription="AI845" RedundantPos="806" HWSimulation="0" HWSimulationSupported="1" InstanceName="" ReservationState="NotReserved">
              <ParameterSettings>
                <ParameterSetting Name="RED" Value="1" Description="Redundancy"/>
                <ParameterSetting Name="SU" Value="1" Description="External power supervision"/>
                <ParameterSetting Name="ES" Value="External shunt used" Description="Shunt mode"/>
                <ParameterSetting Name="ACTIVATE1" Value="Active" Description="Activate channel 1"/>
                <ParameterSetting Name="ACTIVATE2" Value="Active" Description="Activate channel 2"/>
                <ParameterSetting Name="ACTIVATE3" Value="Active" Description="Activate channel 3"/>
                <ParameterSetting Name="ACTIVATE4" Value="Active" Description="Activate channel 4"/>
                <ParameterSetting Name="ACTIVATE5" Value="Active" Description="Activate channel 5"/>
                <ParameterSetting Name="ACTIVATE6" Value="Active" Description="Activate channel 6"/>
                <ParameterSetting Name="ACTIVATE7" Value="Active" Description="Activate channel 7"/>
                <ParameterSetting Name="ACTIVATE8" Value="Active" Description="Activate channel 8"/>
                <ParameterSetting Name="FT1" Value="off" Description="Filter time channel 1"/>
                <ParameterSetting Name="FT2" Value="off" Description="Filter time channel 2"/>
                <ParameterSetting Name="FT3" Value="off" Description="Filter time channel 3"/>
                <ParameterSetting Name="FT4" Value="off" Description="Filter time channel 4"/>
                <ParameterSetting Name="FT5" Value="off" Description="Filter time channel 5"/>
                <ParameterSetting Name="FT6" Value="off" Description="Filter time channel 6"/>
                <ParameterSetting Name="FT7" Value="off" Description="Filter time channel 7"/>
                <ParameterSetting Name="FT8" Value="off" Description="Filter time channel 8"/>
                <ParameterSetting Name="LINCODE1" Value="No Linearization" Description="Linearization code channel 1"/>
                <ParameterSetting Name="LINCODE2" Value="No Linearization" Description="Linearization code channel 2"/>
                <ParameterSetting Name="LINCODE3" Value="No Linearization" Description="Linearization code channel 3"/>
                <ParameterSetting Name="LINCODE4" Value="No Linearization" Description="Linearization code channel 4"/>
                <ParameterSetting Name="LINCODE5" Value="No Linearization" Description="Linearization code channel 5"/>
                <ParameterSetting Name="LINCODE6" Value="No Linearization" Description="Linearization code channel 6"/>
                <ParameterSetting Name="LINCODE7" Value="No Linearization" Description="Linearization code channel 7"/>
                <ParameterSetting Name="LINCODE8" Value="No Linearization" Description="Linearization code channel 8"/>
                <ParameterSetting Name="SIGNALRANGE1" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 1"/>
                <ParameterSetting Name="SIGNALRANGE2" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 2"/>
                <ParameterSetting Name="SIGNALRANGE3" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 3"/>
                <ParameterSetting Name="SIGNALRANGE4" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 4"/>
                <ParameterSetting Name="SIGNALRANGE5" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 5"/>
                <ParameterSetting Name="SIGNALRANGE6" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 6"/>
                <ParameterSetting Name="SIGNALRANGE7" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 7"/>
                <ParameterSetting Name="SIGNALRANGE8" Value="4..20mA, &lt;3,65mA signal error" Description="Signal range ch 8"/>
                <ParameterSetting Name="ISPControl1" Value="Keep current value" Description="ISP Control channel 1"/>
                <ParameterSetting Name="ISPControl2" Value="Keep current value" Description="ISP Control channel 2"/>
                <ParameterSetting Name="ISPControl3" Value="Keep current value" Description="ISP Control channel 3"/>
                <ParameterSetting Name="ISPControl4" Value="Keep current value" Description="ISP Control channel 4"/>
                <ParameterSetting Name="ISPControl5" Value="Keep current value" Description="ISP Control channel 5"/>
                <ParameterSetting Name="ISPControl6" Value="Keep current value" Description="ISP Control channel 6"/>
                <ParameterSetting Name="ISPControl7" Value="Keep current value" Description="ISP Control channel 7"/>
                <ParameterSetting Name="ISPControl8" Value="Keep current value" Description="ISP Control channel 8"/>
                <ParameterSetting Name="ISPValue1" Value="0.0" Description="ISP value channel 1"/>
                <ParameterSetting Name="ISPValue2" Value="0.0" Description="ISP value  channel 2"/>
                <ParameterSetting Name="ISPValue3" Value="0.0" Description="ISP value  channel 3"/>
                <ParameterSetting Name="ISPValue4" Value="0.0" Description="ISP value  channel 4"/>
                <ParameterSetting Name="ISPValue5" Value="0.0" Description="ISP value  channel 5"/>
                <ParameterSetting Name="ISPValue6" Value="0.0" Description="ISP value  channel 6"/>
                <ParameterSetting Name="ISPValue7" Value="0.0" Description="ISP value  channel 7"/>
                <ParameterSetting Name="ISPValue8" Value="0.0" Description="ISP value  channel 8"/>
              </ParameterSettings>
              <HWChannels>
                <HWChannel Address="IW1.4.6.1" Name="Input 1" ChannelType="real_in" Min="-15.0" Max="215.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.PT35067p</ConVariable>
                  <IODescription>AI(666)-PT-35067 - *BPCS* R350 Isolated Pressure Respan</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.2" Name="Input 2" ChannelType="real_in" Min="-15.0" Max="215.0" Unit="PSI" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.PT36067p</ConVariable>
                  <IODescription>AI(667)-PT-36067 - *BPCS* R360 Isolated Pressure Respan</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.3" Name="Input 3" ChannelType="real_in" Min="0.0" Max="100.0" Unit="%" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysDBPCSPAppl.CopSysDBPCSPAppl_Comm.SysD_IO.LEL69088</ConVariable>
                  <IODescription>AI(688)-LEL-69088 - *OPR* SafeTr3 Mixer 5-8 Area LEL</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.4" Name="Input 4" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.TT34063p</ConVariable>
                  <IODescription>IOEN-774-01-TY-34063p - R340 BPCS-P Product Temperature</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.5" Name="Input 5" ChannelType="real_in" Min="0.0" Max="200.0" Unit="DEG C" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysABPCSPAppl.CopSysABPCSPAppl_Comm.SysA_IO.TT33066p</ConVariable>
                  <IODescription>IOEN-774-01-TY-33066p - R330 BPCS-P Product Temperature</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.6" Name="Input 6" ChannelType="real_in" Min="0.0" Max="50.0" Unit="AMPS" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.IT45096p</ConVariable>
                  <IODescription>AI(487)    R-450 Agitator VFD By-Pass Amps</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.7" Name="Input 7" ChannelType="real_in" Min="0.0" Max="50.0" Unit="AMPS" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.IT49095p</ConVariable>
                  <IODescription>AI(615)    R-490 Agitator Motor CURRENT [AMPS] **Critical Instrumen</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.8" Name="Input 8" ChannelType="real_in" Min="0.0" Max="50.0" Unit="AMPS" Fraction="1" Reversed="0">
                  <ConVariable Signal="0">CopSysEBPCSPAppl.CopSysEBPCSPAppl_Comm.SysE_IO.IT49096p</ConVariable>
                  <IODescription>AI(633)    R-490 Agitator VFD By-Pass Amps</IODescription>
                </HWChannel>
                <HWChannel Address="IW1.4.6.9" Name="UnitStatus" ChannelType="status_in">
                  <ConVariable></ConVariable>
                  <IODescription></IODescription>
                </HWChannel>
              </HWChannels>
              <HWUnits/>
            </HWUnit>
          </HWUnits>
        </HWUnit>
      </HWUnits>
    </HWUnit>
  </HWUnits>
</HWUnit>

