<?xml version="1.0" encoding="UTF-16"?>
<DiagramType xmlns="CBOpenIFSchema3_0" Name="UnitEthylbzDemp" Protected="0" Hidden="0" Scope="public" AlarmOwner="1" InstantiateAsAspectObject="1" SILLevel="NonSIL" RestrictedSIL="0" SimulationMark="0" EmbeddedGraphicsVisible="0" ReservationState="NotReserved">
  <Parameters>
    <Parameter Name="Name" Type="string[20]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="&apos;V184&apos;" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in" FDPort="yes">
      <Description>IN The name of the unit</Description>
    </Parameter>
    <Parameter Name="Description" Type="string[40]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="&apos;Ethylbenzene Dempster&apos;" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in" FDPort="yes">
      <Description>IN Unit description</Description>
    </Parameter>
    <Parameter Name="AEClass" Type="dint" TypePath="System.dint" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="4000" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in" FDPort="yes">
      <Description>IN Class for A/E. Range 1-9999</Description>
    </Parameter>
    <Parameter Name="Unit" Type="UnitEthylbzDemp_UnitPar" TypePath="CopMonoMixLib 1.0-0.UnitEthylbzDemp_UnitPar" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="Default" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in_out" FDPort="yes">
      <Description>IN UmV184 Par datatype</Description>
    </Parameter>
    <Parameter Name="Device" Type="UnitEthylbzDemp_DevicePar" TypePath="CopMonoMixLib 1.0-0.UnitEthylbzDemp_DevicePar" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="Default" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in_out" FDPort="yes">
      <Description>IN UmV184 Device Par datatype</Description>
    </Parameter>
    <Parameter Name="Comm" Type="UnitEthylbzDemp_Comm" TypePath="CopMonoMixLib 1.0-0.UnitEthylbzDemp_Comm" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="Default" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in_out" FDPort="yes">
      <Description>IN_OUT Comm Variables</Description>
    </Parameter>
    <Parameter Name="PCCInBatch" Type="PCC" TypePath="PCDeviceSupportLib 6.1-4.PCC" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="Default" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in_out" FDPort="yes">
      <Description>IN NODE Batch Phase Abort or Hold PriorityCommand/Interlock to equipment module from Phase</Description>
    </Parameter>
    <Parameter Name="AbortMOPCmd" Type="PCC" TypePath="PCDeviceSupportLib 6.1-4.PCC" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="Default" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in_out" FDPort="yes">
      <Description>IN NODE External Abort PriorityCommand/Interlock to equipment module</Description>
    </Parameter>
    <Parameter Name="AbortStat" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="Default" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in" FDPort="yes">
      <Description>IN Boolean Status that the Phase is in Abort State</Description>
    </Parameter>
    <Parameter Name="HoldMOPCmd" Type="PCC" TypePath="PCDeviceSupportLib 6.1-4.PCC" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="Default" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in_out" FDPort="yes">
      <Description>IN NODE External Hold PriorityCommand/Interlock to equipment module</Description>
    </Parameter>
    <Parameter Name="HoldStat" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="Default" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in" FDPort="yes">
      <Description>IN Boolean Status that the Phase is in Hold State</Description>
    </Parameter>
    <Parameter Name="PCCOutBatch" Type="PCC" TypePath="PCDeviceSupportLib 6.1-4.PCC" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="Default" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="out" FDPort="yes">
      <Description>OUT NODE Batch Phase Interlock to Abort or Hold from Control Logic as priority command</Description>
    </Parameter>
    <Parameter Name="CommonReset" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="false" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in" FDPort="yes">
      <Description>IN Common Alarm Latch Reset from application</Description>
    </Parameter>
    <Parameter Name="Level_IO" Type="RealIO" TypePath="System.RealIO" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="Default" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in_out" FDPort="yes">
      <Description>IN Process Value from device</Description>
    </Parameter>
    <Parameter Name="Pressure_IO" Type="RealIO" TypePath="System.RealIO" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="Default" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in_out" FDPort="yes">
      <Description>IN Process Value from device</Description>
    </Parameter>
    <Parameter Name="EBTo1360BldgABV_IO" Type="ValveStdIO" TypePath="PCDeviceSupportLib 6.1-4.ValveStdIO" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="Default" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in_out" FDPort="yes">
      <Description>InOut Input &amp; Output Signals, connect to hardware, do not use in logic</Description>
    </Parameter>
    <Parameter Name="EBToMMXDispABV_IO" Type="ValveStdIO" TypePath="PCDeviceSupportLib 6.1-4.ValveStdIO" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="Default" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in_out" FDPort="yes">
      <Description>InOut Input &amp; Output Signals, connect to hardware, do not use in logic</Description>
    </Parameter>
    <Parameter Name="EBToV230ABV_IO" Type="ValveStdIO" TypePath="PCDeviceSupportLib 6.1-4.ValveStdIO" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="Default" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in_out" FDPort="yes">
      <Description>InOut Input &amp; Output Signals, connect to hardware, do not use in logic</Description>
    </Parameter>
    <Parameter Name="EBToVentToxABV_IO" Type="ValveStdIO" TypePath="PCDeviceSupportLib 6.1-4.ValveStdIO" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="Default" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in_out" FDPort="yes">
      <Description>InOut Input &amp; Output Signals, connect to hardware, do not use in logic</Description>
    </Parameter>
    <Parameter Name="V184_MW_Name" Type="string[30]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="&apos;V184_MW&apos;" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in" FDPort="no">
      <Description>Specific name of V184_MW</Description>
    </Parameter>
    <Parameter Name="V184_PW_Name" Type="string[30]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="&apos;V184_PW&apos;" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in" FDPort="no">
      <Description>Specific name of V184_PW</Description>
    </Parameter>
    <Parameter Name="V184_EBRunTr3_Name" Type="string[30]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="&apos;V184_EBRunTr3&apos;" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in" FDPort="no">
      <Description>Specific name of V184_EBRunTr3</Description>
    </Parameter>
    <Parameter Name="V184_EBRunTr4_Name" Type="string[30]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="&apos;V184_EBRunTr4&apos;" ReadPermission="" WritePermission="" AuthenticationLevel="None" Direction="in" FDPort="no">
      <Description>Specific name of V184_EBRunTr4</Description>
    </Parameter>
  </Parameters>
  <Variables>
    <Variable Name="cC" Type="string[1]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="constant hidden" InitialValue="&apos;c&apos;" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>String constants for unique names</Description>
    </Variable>
    <Variable Name="cUMOr" Type="string[5]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="constant hidden" InitialValue="&apos;OrPCC&apos;" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>String constants for unique names DECLARE AS PROJECT CONSTANTS AND USE GLOBAL</Description>
    </Variable>
    <Variable Name="cBatchOr" Type="string[8]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="constant hidden" InitialValue="&apos;OrBatch&apos;" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>String constants for unique names DECLARE AS PROJECT CONSTANTS AND USE GLOBAL</Description>
    </Variable>
    <Variable Name="cSplitAbort" Type="string[8]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="constant hidden" InitialValue="&apos;SAbrt&apos;" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>String constants for unique names DECLARE AS PROJECT CONSTANTS AND USE GLOBAL</Description>
    </Variable>
    <Variable Name="cSplitHold" Type="string[8]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="constant hidden" InitialValue="&apos;SHld&apos;" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>String constants for unique names DECLARE AS PROJECT CONSTANTS AND USE GLOBAL</Description>
    </Variable>
    <Variable Name="LockAuto" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain hidden" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>Output from EqModeControl</Description>
    </Variable>
    <Variable Name="Coldinit" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain hidden" InitialValue="true" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>Cold init flag used in Start_Init tab</Description>
    </Variable>
    <Variable Name="NameEqCore" Type="string[20]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>Name of EqCore module</Description>
    </Variable>
    <Variable Name="NameUMOr" Type="string[20]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>Name of EM PCCOr module</Description>
    </Variable>
    <Variable Name="NameBatchOr" Type="string[20]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>Name of Batch PCCOr module</Description>
    </Variable>
    <Variable Name="NamePCCSplitAbort" Type="string[20]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>Name of PCC Split Abort module</Description>
    </Variable>
    <Variable Name="NamePCCSplitHold" Type="string[20]" TypePath="System.string" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>Name of PCC Split Hold module</Description>
    </Variable>
    <Variable Name="ForcedStat" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="InhStat" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="ManStat" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="R_TrigMOP_scans" Type="dint" TypePath="System.dint" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="2" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="R_TrigMOP" Type="Bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="false" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="not1_Out" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="SplitPCC" Type="PCDeviceSupportLib.PCC" TypePath="PCDeviceSupportLib 6.1-4.PCC" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="HoldPCC" Type="PCDeviceSupportLib.PCC" TypePath="PCDeviceSupportLib 6.1-4.PCC" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="vV184_MW_PW" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>Logic for transition: V184_MW_PW</Description>
    </Variable>
    <Variable Name="vV184_PW_MW" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>Logic for transition: V184_PW_MW</Description>
    </Variable>
    <Variable Name="vV184_PW_EBRunTr3" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>Logic for transition: V184_PW_EBRunTr3</Description>
    </Variable>
    <Variable Name="vV184_PW_EBRunTr4" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>Logic for transition: V184_PW_EBRunTr4</Description>
    </Variable>
    <Variable Name="vV184_EBRunTr3_PW" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>Logic for transition: V184_EBRunTr3_PW</Description>
    </Variable>
    <Variable Name="vV184_EBRunTr4_PW" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>Logic for transition: V184_EBRunTr4_PW</Description>
    </Variable>
    <Variable Name="vEBToMMXDTOn" Type="time" TypePath="System.time" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="5.0s" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>DT_1047On</Description>
    </Variable>
    <Variable Name="vEBToMMXDTOff" Type="time" TypePath="System.time" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="1.0s" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>DT_1047Off</Description>
    </Variable>
    <Variable Name="vEBLevelHiSP" Type="real" TypePath="System.real" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="95" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>AP(55)     HI LEVEL ALARM SETPOINT FOR ETHYLBENZENE DEMPSTER [%]</Description>
    </Variable>
    <Variable Name="vEBLevelHiUnlatch" Type="real" TypePath="System.real" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="80" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>AP(56)     UNLATCH SETPOINT FOR E.B. DEMPSTER HI LEVEL ALARM [%]</Description>
    </Variable>
    <Variable Name="vEBTankVolume" Type="real" TypePath="System.real" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>AC(425)    GALLONS IN ETHYLBENZENE DEMPSTER [GAL]</Description>
    </Variable>
    <Variable Name="vEBTankWeight" Type="real" TypePath="System.real" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>AC(426)    POUNDS IN ETHYLBENZENE DEMPSTER [LBS] #IVBreakNO</Description>
    </Variable>
    <Variable Name="vHour12ToOpenABV18400" Type="real" TypePath="System.real" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="12" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>AP(279)    HOUR AT WHICH TO OPEN DO(500) BRIEFLY</Description>
    </Variable>
    <Variable Name="vHour17ToOpenABV18400" Type="real" TypePath="System.real" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="17" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>AP(291)    HOUR AT WHICH TO OPEN DO(500) BRIEFLY</Description>
    </Variable>
    <Variable Name="vOpenABV18400RelievePress" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>DC(158)    TRUE TO OPEN DO(500) TO RELIEVE PRESSURE FROM BLOCKED IN LINE</Description>
    </Variable>
    <Variable Name="vTo1360BgBVClosedDTOn" Type="time" TypePath="System.time" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="7200.0s" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>DT_4</Description>
    </Variable>
    <Variable Name="vTo1360BgBVClosedDTOff" Type="time" TypePath="System.time" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="5.0s" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>DT_4</Description>
    </Variable>
    <Variable Name="vV184LevelVeryHi" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>DC(251)    ETHYLBENZENE DEMPSTER, V-184, LEVEL IS HIGH, OR DISCONNECTED</Description>
    </Variable>
    <Variable Name="vHighLevelDTOn" Type="time" TypePath="System.time" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="5.0s" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>vDT_161On</Description>
    </Variable>
    <Variable Name="vHighLevelDTOff" Type="time" TypePath="System.time" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="5.0s" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>vDT_161Off</Description>
    </Variable>
    <Variable Name="vV184ReqVenToTox" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>DC(162)    D-&gt;E V-184 E.B. DEMPSTER REQUESTS TO VENT TO TOX HEADER</Description>
    </Variable>
    <Variable Name="cRun" Type="dint" TypePath="System.dint" AccessLevel="Read Only" SafetyType="None" Attribute="constant" InitialValue="1" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="vMinTankLvlToReset" Type="real" TypePath="System.real" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="3" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>AP(199)    SYSTEM CONSTANT 3%</Description>
    </Variable>
    <Variable Name="vEBFlushLineComplete" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>DC(1419)   E.B. FLUSH OF LINES TO DISPERSERS DONE</Description>
    </Variable>
    <Variable Name="vMaxPressinToxHdr" Type="real" TypePath="System.real" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="14" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>AP(49)     MAXIMUM PRESSURE ALLOWED IN THE TANK FARM TOX HEADER [PSIG]</Description>
    </Variable>
    <Variable Name="vMinPressToOpenN2" Type="real" TypePath="System.real" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="35" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>AP(68)     MINIMUM PRESSURE SETPOINT FOR E.B. DEMPSTER [PSIG]</Description>
    </Variable>
    <Variable Name="vPressToLatchN2" Type="real" TypePath="System.real" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="38" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>AP(69)     UNLATCH PRESSURE SETPOINT FOR E.B. DEMPSTER [PSIG]</Description>
    </Variable>
    <Variable Name="ILockOverrideAlarmTime" Type="time" TypePath="System.time" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="0s" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>ILock Override Alarm DelayTime</Description>
    </Variable>
    <Variable Name="ILockOverrideReringPeriod" Type="time" TypePath="System.time" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="4h" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>ILock Override Alarm Rering Period</Description>
    </Variable>
    <Variable Name="StepForcePermitResetTime" Type="time" TypePath="System.time" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="2m" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>Step Force Permit Switch Reset Time</Description>
    </Variable>
    <Variable Name="SpAmtEbFlushHSICmd" Type="HSICmdValueSet" TypePath="PCDeviceSupportLib 6.1-4.HSICmdValueSet" AccessLevel="Read Only" SafetyType="None" Attribute="" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="vHeadVolFrac" Type="real" TypePath="System.real" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="vEBDensity" Type="real" TypePath="System.real" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="7.2" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>POUNDS/GAL OF CONTENTS</Description>
    </Variable>
    <Variable Name="STIME_0033" Type="real" TypePath="System.real" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="SSTEP_0033" Type="real" TypePath="System.real" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="vDispReqEBForShdn" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>DC(433) Dispersers Request Ethylbenzene For Shutdown</Description>
    </Variable>
    <Variable Name="vMaxTimeInStepAlm" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="vMaxTimeInRunTr3" Type="time" TypePath="System.time" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="2h" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="vMaxTimeInRunTr4" Type="time" TypePath="System.time" AccessLevel="Read Only" SafetyType="None" Attribute="coldretain" InitialValue="2h" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="vABV18409AutoCmd" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>ABV18409 Nitrogen Valve AutoCmd OPR1769</Description>
    </Variable>
    <Variable Name="SwVentToToxHSICmd" Type="HSICmdBoolOutput" TypePath="PCDeviceSupportLib 6.1-4.HSICmdBoolOutput" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None"/>
    <Variable Name="vV184MonMactPress" Type="bool" TypePath="System.bool" AccessLevel="Read Only" SafetyType="None" Attribute="retain" InitialValue="" ReadPermission="" WritePermission="" AuthenticationLevel="None">
      <Description>MonMact Excess Pressure V184</Description>
    </Variable>
  </Variables>
  <FunctionBlocks>
    <FunctionBlock Name="R_TrigMOP_TP" Type="BasicLib.TP" TypePath="BasicLib 1.9-5.TP" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="0" ExposePropertiesInParent="0"/>
    <FunctionBlock Name="EBToMMXDT" Type="CopolyCommonLib.DelayTimer" TypePath="CopolyCommonLib 1.0-0.DelayTimer" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0">
      <Description>DT_1047</Description>
    </FunctionBlock>
    <FunctionBlock Name="To1360BgBVClosedDT" Type="CopolyCommonLib.DelayTimer" TypePath="CopolyCommonLib 1.0-0.DelayTimer" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0">
      <Description>DT_4</Description>
    </FunctionBlock>
    <FunctionBlock Name="HighLevelDT" Type="CopolyCommonLib.DelayTimer" TypePath="CopolyCommonLib 1.0-0.DelayTimer" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0">
      <Description>DT_161</Description>
    </FunctionBlock>
    <FunctionBlock Name="DateTimeCalc" Type="MPDateTimeCalc" TypePath="CopolyCommonLib 1.0-0.MPDateTimeCalc" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="0" ExposePropertiesInParent="0"/>
    <FunctionBlock Name="EBTankVolume" Type="HZTnkVolFrac" TypePath="CopolyCommonLib 1.0-0.HZTnkVolFrac" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="0" ExposePropertiesInParent="0">
      <Description>AC(425)    GALLONS IN ETHYLBENZENE DEMPSTER [GAL]</Description>
    </FunctionBlock>
    <FunctionBlock Name="CalibrateTurbMtrDone" Type="F_Trig" TypePath="BasicLib 1.9-5.F_Trig" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="0" ExposePropertiesInParent="0"/>
  </FunctionBlocks>
  <ControlModules>
    <ControlModule Name="UmModeControl" Type="PCEquipmentLib.EqModeControl" TypePath="PCEquipmentLib 6.1-4.EqModeControl" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="0" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="UmDeviceSummary" Type="PCEquipmentLib.EqDeviceSummary" TypePath="PCEquipmentLib 6.1-4.EqDeviceSummary" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="UmCore" Type="PCEquipmentLib.EqCore" TypePath="PCEquipmentLib 6.1-4.EqCore" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="pccSplitAbort" Type="PCDeviceLib.pccSplit4" TypePath="PCDeviceLib 6.1-4.pccSplit4" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="pccSplitHold" Type="PCDeviceLib.pccSplit4" TypePath="PCDeviceLib 6.1-4.pccSplit4" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="pccOrUm" Type="PCDeviceLib.pccOr4" TypePath="PCDeviceLib 6.1-4.pccOr4" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="Level" Type="PCDeviceLib.Transmitter6DH" TypePath="PCDeviceLib 6.1-4.Transmitter6DH" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="Pressure" Type="PCDeviceLib.Transmitter6DH" TypePath="PCDeviceLib 6.1-4.Transmitter6DH" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="EBTo1360BldgABV" Type="PCDeviceLib.Valve" TypePath="PCDeviceLib 6.1-4.Valve" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="EBToMMXDispABV" Type="PCDeviceLib.Valve" TypePath="PCDeviceLib 6.1-4.Valve" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="EBToV230ABV" Type="PCDeviceLib.Valve" TypePath="PCDeviceLib 6.1-4.Valve" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="EBToVentToxABV" Type="PCDeviceLib.Valve" TypePath="PCDeviceLib 6.1-4.Valve" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="V184_MW1" Type="PCDeviceLib.StepTransition" TypePath="PCDeviceLib 6.1-4.StepTransition" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="Tr_V184_MW_PW" Type="PCDeviceLib.BoolInput" TypePath="PCDeviceLib 6.1-4.BoolInput" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="V184_PW1" Type="PCDeviceLib.StepTransition" TypePath="PCDeviceLib 6.1-4.StepTransition" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="Tr_V184_PW_MW" Type="PCDeviceLib.BoolInput" TypePath="PCDeviceLib 6.1-4.BoolInput" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="Tr_V184_PW_EBRunTr3" Type="PCDeviceLib.BoolInput" TypePath="PCDeviceLib 6.1-4.BoolInput" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="Tr_V184_PW_EBRunTr4" Type="PCDeviceLib.BoolInput" TypePath="PCDeviceLib 6.1-4.BoolInput" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="V184_EBRunTr31" Type="PCDeviceLib.StepTransition" TypePath="PCDeviceLib 6.1-4.StepTransition" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="Tr_V184_EBRunTr3_PW" Type="PCDeviceLib.BoolInput" TypePath="PCDeviceLib 6.1-4.BoolInput" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="V184_EBRunTr41" Type="PCDeviceLib.StepTransition" TypePath="PCDeviceLib 6.1-4.StepTransition" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="Tr_V184_EBRunTr4_PW" Type="PCDeviceLib.BoolInput" TypePath="PCDeviceLib 6.1-4.BoolInput" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="EnUnitEnable" Type="PCDeviceLib.BoolOutput" TypePath="PCDeviceLib 6.1-4.BoolOutput" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="SpAmtEbFlush" Type="PCDeviceLib.ValueSet" TypePath="PCDeviceLib 6.1-4.ValueSet" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="SwManEBFlush" Type="PCDeviceLib.BoolOutput" TypePath="PCDeviceLib 6.1-4.BoolOutput" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="SwConnectedOkVent" Type="PCDeviceLib.BoolOutput" TypePath="PCDeviceLib 6.1-4.BoolOutput" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="CopOverrideSw" Type="CopolyCommonLib.AnionOverrideSw" TypePath="CopolyCommonLib 1.0-0.AnionOverrideSw" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="CopStepForcePermitSw" Type="CopolyCommonLib.AnionStepForcePermitSw" TypePath="CopolyCommonLib 1.0-0.AnionStepForcePermitSw" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="DeviceInHand" Type="PCDeviceLib.BoolInput" TypePath="PCDeviceLib 6.1-4.BoolInput" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="AlmForcedStat" Type="PCDeviceLib.BoolInput" TypePath="PCDeviceLib 6.1-4.BoolInput" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="SwEnableSingleDisp" Type="PCDeviceLib.BoolOutput" TypePath="PCDeviceLib 6.1-4.BoolOutput" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="AlmMaxTimeInStep" Type="PCDeviceLib.BoolInput" TypePath="PCDeviceLib 6.1-4.BoolInput" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="EBTankVol_1" Type="PCDeviceLib.CalcInReal" TypePath="PCDeviceLib 6.1-4.CalcInReal" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="EBTankWt_1" Type="PCDeviceLib.CalcInReal" TypePath="PCDeviceLib 6.1-4.CalcInReal" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
    <ControlModule Name="V184MonMactPress" Type="PCDeviceLib.BoolInput" TypePath="PCDeviceLib 6.1-4.BoolInput" AccessLevel="Read Only" SafetyType="None" TaskConnection="" AspectObject="1" ExposePropertiesInParent="0" VisibilityInGraphics="default"/>
  </ControlModules>
  <DiagramInstances/>
  <CodeBlocks>
    <FDCodeBlock Name="Code"><FunctionDiagram><Pages><Layout FormatName="11x17" Orientation="Portrait" Unit="0.01 mm" Width="27940" Height="43180"/><Page PageNo="1" PageName="General"><Description>General
Includes all general objects.  Code windows blocks and unit EqCore
</Description><Blocks><Invocation Name="UmModeControl" DataFlowOrder="15" ENPort="false" Id="fe0cac47-4f51-4620-9b30-7b219a92fcd4"><Layout X="4572" Y="17272" Width="2032" Height="508"><Ports><Port Name="TrackModeConf" Visible="false"/><Port Name="Cmd1Stat" Visible="false"/><Port Name="ExtLockAuto" Visible="false"/><Port Name="ExtLockExternal" Visible="false"/><Port Name="LockAuto" Visible="false"/><Port Name="LockExternal" Visible="false"/></Ports></Layout></Invocation><Invocation Name="UmDeviceSummary" DataFlowOrder="14" ENPort="false" Id="26ef6d52-66ae-46b4-a7ab-992408a68097"><Layout X="1016" Y="17272" Width="2371" Height="508"><Ports><Port Name="DeviceSummary" Visible="false"/></Ports></Layout></Invocation><Invocation Name="UmCore" DataFlowOrder="7" ENPort="false" Id="f1c2b7cc-56f9-42e0-aac3-85c774ac09fe"><Layout X="8805" Y="6943" Width="2709" Height="6943"><Ports><Port Name="Name" Visible="true"/><Port Name="Cmd1" Visible="true"/><Port Name="Cmd1Stat" Visible="true"/><Port Name="Cmd1OldStat" Visible="false"/><Port Name="MOP" Visible="true"/><Port Name="MOPStat" Visible="true"/><Port Name="MOPCompleteStat" Visible="true"/><Port Name="CompleteStat" Visible="false"/><Port Name="LockAuto" Visible="false"/><Port Name="AutoStat" Visible="true"/><Port Name="LockMan" Visible="false"/><Port Name="ManStat" Visible="true"/><Port Name="InitAutoMode" Visible="true"/><Port Name="R_TrigRunning" Visible="false"/><Port Name="R_TrigStopped" Visible="false"/><Port Name="R_TrigMOP" Visible="true"/><Port Name="SFCReset" Visible="true"/><Port Name="SFCHold" Visible="true"/><Port Name="SFCDisableActions" Visible="true"/><Port Name="PCC" Visible="true"/><Port Name="PriCmdMan0" Visible="false"/><Port Name="PriCmd0" Visible="false"/><Port Name="PriCmd1" Visible="false"/><Port Name="PriCmd2" Visible="false"/><Port Name="Inh" Visible="true"/><Port Name="InhStat" Visible="true"/><Port Name="PriCmdStat" Visible="true"/><Port Name="PriCmdMan0Stat" Visible="false"/><Port Name="PriCmd0Stat" Visible="false"/><Port Name="PriCmd1Stat" Visible="false"/><Port Name="PriCmd2Stat" Visible="false"/><Port Name="ILockStat" Visible="true"/><Port Name="ILock0Stat" Visible="false"/><Port Name="ILock1Stat" Visible="false"/><Port Name="ILockMOP" Visible="true"/><Port Name="MOPPriCmdMan0Conf" Visible="false"/><Port Name="MOPPriCmd0Conf" Visible="false"/><Port Name="MOPPriCmd1Conf" Visible="false"/><Port Name="MOPPriCmd2Conf" Visible="false"/><Port Name="MOPStoppedConf" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEMOPAckRule" Visible="false"/><Port Name="AEMOP" Visible="false"/><Port Name="AEMOPConf" Visible="true"/><Port Name="AEMOPFilterTime" Visible="true"/><Port Name="AEMOPMsg" Visible="false"/><Port Name="AEMOPSev" Visible="true"/><Port Name="AlarmAck" Visible="false"/><Port Name="AEMOPMinAlarmAck" Visible="false"/><Port Name="AEMOPMinAckRule" Visible="false"/><Port Name="AEMOPMin" Visible="false"/><Port Name="AEMOPMinConf" Visible="true"/><Port Name="AEMOPMinFilterTime" Visible="true"/><Port Name="AEMOPMinMsg" Visible="false"/><Port Name="AEMOPMinSev" Visible="true"/><Port Name="EventTxtOn" Visible="false"/><Port Name="EventTxtOff" Visible="false"/><Port Name="AEMOPLogConf" Visible="false"/><Port Name="AEModeLogConf" Visible="false"/><Port Name="MOPElapsedTime" Visible="false"/><Port Name="DisableCheck" Visible="false"/><Port Name="ILockMOPAuto" Visible="false"/><Port Name="ChangeOnMOPComplete" Visible="false"/><Port Name="MOPPreCheck" Visible="false"/><Port Name="MOPPreCheckStat" Visible="false"/><Port Name="MOPDisallowed" Visible="false"/></Ports></Layout></Invocation><Invocation Name="MOP" DataFlowOrder="10" Id="09acaefe-5772-42dc-9776-3d1a4a04ed73"><Layout X="12700" Y="9483" Width="1863" Height="1863"><Ports><Port Name="EN" Visible="true"/><Port Name="Reset" Visible="true"/><Port Name="Hold" Visible="true"/><Port Name="DisableActions" Visible="true"/><Port Name="Check" Visible="false"/><Port Name="StepTimedOut" Visible="false"/><Port Name="MaxStepTime" Visible="false"/></Ports></Layout></Invocation><Invocation Name="DevStat" DataFlowOrder="17" Id="60d9e0bd-e645-49a5-9a92-80bf8659ea69"><Layout X="13716" Y="15071" Width="677" Height="847"><Ports><Port Name="EN" Visible="true"/></Ports></Layout></Invocation><Invocation Name="ModeCntl" DataFlowOrder="13" Id="3b6b0c4a-eabd-4383-989d-d5a88c4a6889"><Layout X="8128" Y="15071" Width="677" Height="847"><Ports><Port Name="EN" Visible="true"/></Ports></Layout></Invocation><Invocation Name="In" DataFlowOrder="19" Id="3251d1b5-ac4e-4f01-b0d4-909e8eb8a816"><Layout X="18796" Y="15071" Width="677" Height="847"><Ports><Port Name="EN" Visible="true"/></Ports></Layout></Invocation><Invocation Name="Out" DataFlowOrder="18" Id="b6b4a490-40ec-4a52-b907-0c589408d24b"><Layout X="16425" Y="15071" Width="677" Height="847"><Ports><Port Name="EN" Visible="true"/></Ports></Layout></Invocation><Invocation Name="Init" DataFlowOrder="12" Id="1f1b15e4-9f3c-4770-a4d5-ed0e1f899e9d"><Layout X="5757" Y="15071" Width="677" Height="847"><Ports><Port Name="EN" Visible="true"/></Ports></Layout></Invocation><Invocation Name="FirstScanAfterApplicationStart(1)" DataFlowOrder="11" ENPort="false" Id="fd46727d-24f3-4b10-90ca-e139e5e1b8ee"><Layout X="1016" Y="15071" Width="3556" Height="847"><Ports><Port Name="" Visible="true"/></Ports></Layout></Invocation><Invocation Name="R_TrigMOP_TP" DataFlowOrder="8" ENPort="false" Id="96cc8e4a-3c10-4459-844e-3d84b338b6a1"><Layout X="13208" Y="6604" Width="847" Height="1185"><Ports><Port Name="In" Visible="true"/><Port Name="PT" Visible="true"/><Port Name="Q" Visible="true"/><Port Name="ET" Visible="false"/></Ports></Layout></Invocation><DataRef Name="R_TrigMOP_scans(1)" Id="5fbdd8ed-6ad2-4aa2-a965-fec91b500734"><Layout X="3725" Y="5080" Width="677" Height="339"></Layout></DataRef><Invocation Name="mul(1)" DataFlowOrder="2" ENPort="false" Id="fe7b26ce-2aea-4faf-a6a5-38b0c22d262d"><Layout X="6604" Y="3725" Width="677" Height="1185"><Ports><Port Name="IN1" Visible="true"/><Port Name="IN2" Visible="true"/><Port Name="" Visible="true"/></Ports></Layout></Invocation><Invocation Name="dint_to_time(1)" DataFlowOrder="3" ENPort="false" Id="54183778-e724-493e-a742-af631e471c94"><Layout X="9313" Y="4403" Width="1693" Height="847"><Ports><Port Name="IN" Visible="true"/><Port Name="" Visible="true"/></Ports></Layout></Invocation><Invocation Name="GetIntervalTime(1)" DataFlowOrder="1" ENPort="false" Id="6172adae-d7be-41d5-81dc-165846e0e437"><Layout X="3048" Y="2540" Width="2032" Height="847"><Ports><Port Name="" Visible="true"/></Ports></Layout></Invocation><DataRef Name="R_TrigMOP(1)" Id="af99d784-c463-41c6-8785-c0f498454a29"><Layout X="15917" Y="6943" Width="847" Height="339"></Layout></DataRef><Invocation Name="Local_ST" DataFlowOrder="16" Id="057e83e1-19a6-475a-8c1a-7dcd177d42bc"><Layout X="11007" Y="15071" Width="677" Height="847"><Ports><Port Name="EN" Visible="true"/></Ports></Layout></Invocation><Invocation Name="pccSplitAbort" DataFlowOrder="4" ENPort="false" Id="23900276-eefe-4746-aca9-4811aead46b7"><Description>only needed for batch apps</Description><Layout X="3387" Y="7112" Width="1355" Height="1863"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="false"/><Port Name="In" Visible="true"/><Port Name="Out1" Visible="true"/><Port Name="Out1Conf" Visible="false"/><Port Name="Out2" Visible="true"/><Port Name="Out2Conf" Visible="false"/><Port Name="Out3" Visible="false"/><Port Name="Out3Conf" Visible="false"/><Port Name="Out4" Visible="false"/><Port Name="Out4Conf" Visible="false"/><Port Name="ParError" Visible="false"/></Ports></Layout></Invocation><Invocation Name="pccSplitHold" DataFlowOrder="5" ENPort="false" Id="1738160e-e627-4ed8-bc07-ea5a5211a0a2"><Description>only needed for batch apps</Description><Layout X="3387" Y="10668" Width="1355" Height="1863"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="false"/><Port Name="In" Visible="true"/><Port Name="Out1" Visible="true"/><Port Name="Out1Conf" Visible="false"/><Port Name="Out2" Visible="true"/><Port Name="Out2Conf" Visible="false"/><Port Name="Out3" Visible="false"/><Port Name="Out3Conf" Visible="false"/><Port Name="Out4" Visible="false"/><Port Name="Out4Conf" Visible="false"/><Port Name="ParError" Visible="false"/></Ports></Layout></Invocation><Invocation Name="pccOrUm" DataFlowOrder="6" ENPort="false" Id="52adf42e-f011-4382-bc36-661a6dbc9b25"><Description>only needed for batch apps</Description><Layout X="6265" Y="8975" Width="1185" Height="2201"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="false"/><Port Name="In1" Visible="true"/><Port Name="In2" Visible="true"/><Port Name="In3" Visible="true"/><Port Name="In4" Visible="false"/><Port Name="Out" Visible="true"/><Port Name="ParError" Visible="false"/><Port Name="PriorityCmdProfile" Visible="false"/></Ports></Layout></Invocation><Invocation Name="not(1)" DataFlowOrder="9" ENPort="false" Id="7e7592e6-4d53-4449-8c2d-23160352cbdc"><Layout X="17949" Y="6773" Width="677" Height="847"><Ports><Port Name="IN" Visible="true"/><Port Name="" Visible="true"/></Ports></Layout></Invocation><DataRef Name="not1_Out(1)" Id="b02511c4-6262-438b-b56d-2436594ee713"><Layout X="19981" Y="6943" Width="847" Height="339"></Layout></DataRef></Blocks><DataConnections><DataConnection Src="UmCore.SFCHold" Dest="MOP.Hold" Id="7ea6650d-352b-4b2a-9326-74a934fc6bb3"><Layout><SrcPos X="11726" Y="10160"/><LinePos DX="395" DY="0"/><LinePos DX="0" DY="508"/><DestPos X="12488" Y="10668"/></Layout></DataConnection><DataConnection Src="UmCore.SFCReset" Dest="MOP.Reset" Id="953321fe-cf9d-42bc-a715-79125569eb4c"><Layout><SrcPos X="11726" Y="9821"/><LinePos DX="480" DY="0"/><LinePos DX="0" DY="508"/><DestPos X="12488" Y="10329"/></Layout></DataConnection><DataConnection Src="UmCore.SFCDisableActions" Dest="MOP.DisableActions" Id="ac4fb6a8-fce9-4b82-9851-7b7d7455bbf1"><Layout><SrcPos X="11726" Y="10499"/><LinePos DX="310" DY="0"/><LinePos DX="0" DY="508"/><DestPos X="12488" Y="11007"/></Layout></DataConnection><DataConnection Src="FirstScanAfterApplicationStart(1)" Dest="Init.EN" Id="92b62d7c-db0e-436f-b942-56b449b38009"><Layout><SrcPos X="4784" Y="15579"/><DestPos X="5546" Y="15579"/></Layout></DataConnection><DataConnection Src="R_TrigMOP_scans(1)" Dest="mul(1).IN2" Id="8f88bcc4-d0ae-4b6d-acab-641ebb308aa5"><Layout><SrcPos X="4614" Y="5249"/><LinePos DX="1206" DY="0"/><LinePos DX="0" DY="-677"/><DestPos X="6392" Y="4572"/></Layout></DataConnection><DataConnection Src="mul(1)" Dest="dint_to_time(1).IN" Id="2ea1d694-9e56-493e-8ee2-0b9f148cc836"><Layout><SrcPos X="7493" Y="4233"/><LinePos DX="1206" DY="0"/><LinePos DX="0" DY="677"/><DestPos X="9102" Y="4911"/></Layout></DataConnection><DataConnection Src="dint_to_time(1)" Dest="R_TrigMOP_TP.PT" Id="a18a778a-1011-43b6-801b-1bfd0a950e57"><Layout><SrcPos X="11218" Y="4911"/><LinePos DX="886" DY="0"/><LinePos DX="0" DY="2540"/><DestPos X="12996" Y="7451"/></Layout></DataConnection><DataConnection Src="GetIntervalTime(1)" Dest="mul(1).IN1" Id="8163ce5d-3fde-4b56-be7c-d7f0871ef190"><Layout><SrcPos X="5292" Y="3048"/><LinePos DX="550" DY="0"/><LinePos DX="0" DY="1185"/><DestPos X="6392" Y="4233"/></Layout></DataConnection><DataConnection Src="R_TrigMOP_TP.Q" Dest="R_TrigMOP(1)" Id="9ad285f3-fdcb-486d-8e0f-8c719a79b4a4"><Layout><SrcPos X="14266" Y="7112"/><DestPos X="15706" Y="7112"/></Layout></DataConnection><DataConnection Src="UmCore.R_TrigMOP" Dest="R_TrigMOP_TP.In" Id="dca508d9-174d-4110-812f-2026060b6dc0"><Layout><SrcPos X="11726" Y="9483"/><LinePos DX="402" DY="0"/><LinePos DX="0" DY="-85"/><LinePos DX="9144" DY="0"/><LinePos DX="0" DY="-3175"/><LinePos DX="-8731" DY="0"/><LinePos DX="0" DY="889"/><DestPos X="12996" Y="7112"/></Layout></DataConnection><DataConnection Src="pccOrUm.Out" Dest="UmCore.PCC" Id="851cf187-32ed-488a-815d-2bcadf1dd618"><Layout><SrcPos X="7662" Y="10837"/><DestPos X="8594" Y="10837"/></Layout></DataConnection><DataConnection Src="pccSplitAbort.Out1" Dest="pccOrUm.In2" Id="591352b3-ebb5-4e6d-8b51-9638b476c7b3"><Layout><SrcPos X="4953" Y="8297"/><LinePos DX="169" DY="0"/><LinePos DX="0" DY="-1460"/><LinePos DX="296" DY="0"/><LinePos DX="0" DY="-487"/><LinePos DX="-4826" DY="0"/><LinePos DX="0" DY="6392"/><LinePos DX="5292" DY="0"/><LinePos DX="0" DY="-1185"/><LinePos DX="-106" DY="0"/><LinePos DX="0" DY="-1397"/><DestPos X="6054" Y="10160"/></Layout></DataConnection><DataConnection Src="pccSplitHold.Out1" Dest="pccOrUm.In3" Id="14e6a3ac-b440-4108-b8ad-7775c79505e6"><Layout><SrcPos X="4953" Y="11853"/><LinePos DX="413" DY="0"/><LinePos DX="0" DY="-1355"/><DestPos X="6054" Y="10499"/></Layout></DataConnection><DataConnection Src="R_TrigMOP(1)" Dest="not(1).IN" Id="14f31cc4-88ac-40c9-906d-3e3a4470bde7"><Layout><SrcPos X="16976" Y="7112"/><LinePos DX="381" DY="0"/><LinePos DX="0" DY="169"/><DestPos X="17738" Y="7281"/></Layout></DataConnection><DataConnection Src="not(1)" Dest="not1_Out(1)" Id="d9802f65-fade-48d2-ae65-896c436e0551"><Layout><SrcPos X="18838" Y="7281"/><LinePos DX="466" DY="0"/><LinePos DX="0" DY="-169"/><DestPos X="19770" Y="7112"/></Layout></DataConnection><DataConnection Src="13" SrcDirect="true" Dest="UmModeControl.TrackModeConf" Id="0b1e7a4a-4e16-475c-941a-a302aec53405"/><DataConnection Src="Unit.Cmd1Stat" SrcDirect="true" Dest="UmModeControl.Cmd1Stat" Id="ccc5c005-bf2c-4fc0-9a06-0bb13e3e7408"/><DataConnection Src="Unit.Modes.LockAuto" SrcDirect="true" Dest="UmModeControl.ExtLockAuto" Id="09203360-67fc-4cba-b57a-d47b9ae755d3"/><DataConnection Src="UmModeControl.LockAuto" Dest="LockAuto" DestDirect="true" Id="93ccddf9-351d-436d-85a3-0c99933104e7"/><DataConnection Src="Unit.DeviceSummary" SrcDirect="true" Dest="UmDeviceSummary.DeviceSummary" Id="9981a86e-c31c-4921-8653-b9f198b3f06d"/><DataConnection Src="NameEqCore" SrcDirect="true" Dest="UmCore.Name" Id="c5ab2443-9b05-41cf-9ee5-0b664ad3a840"/><DataConnection Src="Unit.Cmd1" SrcDirect="true" Dest="UmCore.Cmd1" Id="b49259d2-dffd-4cf2-ae2a-83459a559d4d"/><DataConnection Src="UmCore.Cmd1Stat" Dest="Unit.Cmd1Stat" DestDirect="true" Id="132e5bd7-c753-4a37-8b80-83ef99a43f0e"/><DataConnection Src="Unit.MOP" SrcDirect="true" Dest="UmCore.MOP" Id="2cb19f43-727b-4001-b8a3-a6df7c95458a"/><DataConnection Src="UmCore.MOPStat" Dest="Unit.MOPStat" DestDirect="true" Id="d2a87414-4b66-47a6-8da4-ba914e61653d"/><DataConnection Src="Unit.MOPCompleteStat" SrcDirect="true" Dest="UmCore.MOPCompleteStat" Id="b11c413e-8014-4f0b-84d3-1c21ce40b420"/><DataConnection Src="Unit.Modes.LockAuto" SrcDirect="true" Dest="UmCore.LockAuto" Id="4fe2fe7d-a7a7-4997-b5a9-0081785f58ad"/><DataConnection Src="UmCore.AutoStat" Dest="Unit.Modes.AutoStat" DestDirect="true" Id="9285aed7-0096-49e7-bfb9-631774f127cc"/><DataConnection Src="Unit.Modes.LockMan" SrcDirect="true" Dest="UmCore.LockMan" Id="4019b03c-caf4-47c2-9117-80a80aa194e4"/><DataConnection Src="UmCore.ManStat" Dest="Unit.Modes.ManStat" DestDirect="true" Id="6927efa7-7884-4e87-89fd-5fe5f580683c"/><DataConnection Src="true" SrcDirect="true" Dest="UmCore.InitAutoMode" Id="7b3dbb03-d561-44f6-b171-b0d3e5b3e0fa"/><DataConnection Src="Unit.Modes.Inh" SrcDirect="true" Dest="UmCore.Inh" Id="85a84872-8ad0-4bfe-9386-6676c0afa704"/><DataConnection Src="UmCore.InhStat" Dest="Unit.Modes.InhStat" DestDirect="true" Id="6b3f6537-c042-4fad-93b6-4f77ec74d1f1"/><DataConnection Src="UmCore.PriCmdStat" Dest="Unit.Modes.PriCmdStat" DestDirect="true" Id="aec72e40-63d6-469b-b969-3b6a575a1eeb"/><DataConnection Src="UmCore.PriCmd1Stat" Dest="Unit.PriCmd1Stat" DestDirect="true" Id="2abeb9b9-e198-4bca-9f8b-b754ff5eb283"/><DataConnection Src="UmCore.PriCmd2Stat" Dest="Unit.PriCmd2Stat" DestDirect="true" Id="ad57b723-d89b-41e8-8b2d-74fb85db020b"/><DataConnection Src="UmCore.ILockStat" Dest="Unit.Modes.ILockStat" DestDirect="true" Id="764058f5-248f-4493-88e9-992d67ef6f19"/><DataConnection Src="Unit.ILockMOP" SrcDirect="true" Dest="UmCore.ILockMOP" Id="6ccbaacd-17f2-460c-a180-10a0f771c21e"/><DataConnection Src="Unit.MOPPriCmd1Conf" SrcDirect="true" Dest="UmCore.MOPPriCmd1Conf" Id="9873820f-daf8-42b0-9042-c9e94ce144b0"/><DataConnection Src="Unit.MOPPriCmd2Conf" SrcDirect="true" Dest="UmCore.MOPPriCmd2Conf" Id="9a06da50-795d-4fda-b421-72da5db4536e"/><DataConnection Src="AEClass" SrcDirect="true" Dest="UmCore.AEClass" Id="777ef2a1-810f-4a51-97a8-739bfa87be4d"/><DataConnection Src="Unit.AEMOP" SrcDirect="true" Dest="UmCore.AEMOP" Id="c63695f2-e7bf-4a3f-b9ce-6be2adbead7c"/><DataConnection Src="60" SrcDirect="true" Dest="UmCore.AEMOPFilterTime" Id="68c76cd5-ed64-405e-8d00-557e28edce28"/><DataConnection Src="'Mode Of Operation failed to change'" SrcDirect="true" Dest="UmCore.AEMOPMsg" Id="8ada21a7-3f6b-47af-8b2d-ff3c770ae045"/><DataConnection Src="100" SrcDirect="true" Dest="UmCore.AEMOPSev" Id="eff956ac-86f7-4bed-a9d7-b1b2434d19f3"/><DataConnection Src="Unit.AEMOPMin" SrcDirect="true" Dest="UmCore.AEMOPMin" Id="42571268-fc10-4f39-b1b7-2b89757393b7"/><DataConnection Src="5" SrcDirect="true" Dest="UmCore.AEMOPMinFilterTime" Id="141cc43c-748d-4e05-b754-574de8f8e842"/><DataConnection Src="100" SrcDirect="true" Dest="UmCore.AEMOPMinSev" Id="d30d87fa-b52a-42ba-8d3d-4a81dd43b66f"/><DataConnection Src="'On'" SrcDirect="true" Dest="UmCore.EventTxtOn" Id="6a4d9475-6fe4-4b71-823c-e1d154f8274f"/><DataConnection Src="'Off'" SrcDirect="true" Dest="UmCore.EventTxtOff" Id="c5b5b8f4-3b38-4810-b7af-062d928e7408"/><DataConnection Src="1" SrcDirect="true" Dest="UmCore.AEMOPLogConf" Id="4c304956-3b7d-4e58-aa1a-9ee12bb3f1ca"/><DataConnection Src="1" SrcDirect="true" Dest="UmCore.AEModeLogConf" Id="dd1079d7-189d-40b2-b1d7-dc44ec3f1ae4"/><DataConnection Src="UmCore.MOPElapsedTime" Dest="Unit.MOPElapsedTime" DestDirect="true" Id="c8f16752-56cd-4a79-be2a-220a1cbe6fb3"/><DataConnection Src="Unit.DisableCheck" SrcDirect="true" Dest="UmCore.DisableCheck" Id="9fe3a812-a7b5-4e11-bf18-cf839c9d6f23"/><DataConnection Src="Unit.ILockMOPAuto" SrcDirect="true" Dest="UmCore.ILockMOPAuto" Id="3740193a-820d-4ec9-a996-6528f9e43e22"/><DataConnection Src="Unit.ChangeOnMOPComplete" SrcDirect="true" Dest="UmCore.ChangeOnMOPComplete" Id="86938fdc-781b-4c3d-8416-fccdf4abf0dd"/><DataConnection Src="Unit.MOPPreCheck" SrcDirect="true" Dest="UmCore.MOPPreCheck" Id="34bd9419-d613-4d3f-9cc3-8ae64f7ac5c2"/><DataConnection Src="UmCore.MOPPreCheckStat" Dest="Unit.MOPPreCheckStat" DestDirect="true" Id="6ab04ec6-de82-46aa-bf04-77109c7779ca"/><DataConnection Src="UmCore.MOPDisallowed" Dest="Unit.MOPDisallowed" DestDirect="true" Id="dab2126b-1e1c-442f-8472-bdafc0fb0cb3"/><DataConnection Src="true" SrcDirect="true" Dest="MOP.EN" Id="56d7e865-894f-4c50-babc-3817d9971744"/><DataConnection Src="true" SrcDirect="true" Dest="DevStat.EN" Id="fedd040c-3b64-46f3-ab95-cddc8ca96c5e"/><DataConnection Src="true" SrcDirect="true" Dest="ModeCntl.EN" Id="e37a0533-e423-4dad-8530-866c633b8827"/><DataConnection Src="true" SrcDirect="true" Dest="In.EN" Id="e72da273-2de1-4268-9711-0671769f96d1"/><DataConnection Src="true" SrcDirect="true" Dest="Out.EN" Id="6e793df4-20f9-4604-be30-1b71a4257fa1"/><DataConnection Src="true" SrcDirect="true" Dest="Local_ST.EN" Id="b042dda9-e617-4317-87c5-96a8d2fd4071"/><DataConnection Src="NamePCCSplitAbort" SrcDirect="true" Dest="pccSplitAbort.Name" Id="dbf4acf9-f10a-4ba0-aa66-a36d153928d0"/><DataConnection Src="'Abort PCC Split'" SrcDirect="true" Dest="pccSplitAbort.Description" Id="6a75bc55-cfd7-4906-b716-55dcac2bb4f1"/><DataConnection Src="AbortMOPCmd" SrcDirect="true" Dest="pccSplitAbort.In" Id="b5978880-2e04-488b-8f6c-b8364b354c93"/><DataConnection Src="cPI.PriorityInterlockCmd.PriorityCmd1" SrcDirect="true" Dest="pccSplitAbort.Out1Conf" Id="ca52e358-2f6f-47bd-ba84-ffb251c0af1b"/><DataConnection Src="pccSplitAbort.Out2" Dest="SplitPCC" DestDirect="true" Id="951a2695-face-4c6f-9dc5-7c1154e98ad9"/><DataConnection Src="NamePCCSplitHold" SrcDirect="true" Dest="pccSplitHold.Name" Id="010745af-1edc-4303-af98-601d9cccf811"/><DataConnection Src="'Hold PCC Split'" SrcDirect="true" Dest="pccSplitHold.Description" Id="479013a7-3691-4b8b-b1d1-f2517d7fe44a"/><DataConnection Src="HoldMOPCmd" SrcDirect="true" Dest="pccSplitHold.In" Id="7f0aa9b5-a59e-46ff-a51e-4857b15c495c"/><DataConnection Src="cPI.PriorityInterlockCmd.PriorityCmd2" SrcDirect="true" Dest="pccSplitHold.Out1Conf" Id="07124f05-8d87-4581-8074-bcc9dd88bca3"/><DataConnection Src="pccSplitHold.Out2" Dest="HoldPCC" DestDirect="true" Id="3654fccf-a1f3-4024-ad5f-51ea7f00803e"/><DataConnection Src="NameUMOr" SrcDirect="true" Dest="pccOrUm.Name" Id="c396895c-fd6b-49c8-a6b6-564801457134"/><DataConnection Src="'PCC to UM Core'" SrcDirect="true" Dest="pccOrUm.Description" Id="ca4927e3-7983-4b22-9ab9-580d4957c557"/><DataConnection Src="PCCInBatch" SrcDirect="true" Dest="pccOrUm.In1" Id="78acf9b9-8a82-45d2-8b7e-3082c0e4145f"/></DataConnections></Page><Page PageNo="2" PageName="Steps"><Description>Steps
Includes all Step objects that are linked to MOP SFC
</Description><Blocks><Invocation Name="V184_MW1" DataFlowOrder="20" ENPort="false" Id="3dbe297d-6435-4d67-a49a-0cfa317acb2f"><Description>'MW'</Description><Layout X="3387" Y="2879" Width="2879" Height="1863"><Ports><Port Name="Name" Visible="false"/><Port Name="Description" Visible="false"/><Port Name="Active" Visible="true"/><Port Name="TimeInStep" Visible="true"/><Port Name="PrevStepName" Visible="true"/><Port Name="PrevStepTime" Visible="true"/><Port Name="InteractionPar" Visible="false"/><Port Name="HSICmd" Visible="false"/><Port Name="PCCAct" Visible="true"/><Port Name="PCCActConf" Visible="false"/><Port Name="PCCDeAct" Visible="true"/><Port Name="PCCDeActConf" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfHold" Visible="false"/><Port Name="AESevStepHold" Visible="false"/><Port Name="AEConfConfirm" Visible="false"/><Port Name="AESevConfirm" Visible="false"/><Port Name="AEConfForce" Visible="false"/><Port Name="AESevForce" Visible="false"/><Port Name="AEConfAuto" Visible="false"/><Port Name="AESevAuto" Visible="false"/><Port Name="AEConfMax" Visible="false"/><Port Name="AEConfMin" Visible="false"/><Port Name="AEFilterTimeMax" Visible="false"/><Port Name="AEFilterTimeMin" Visible="false"/><Port Name="AESevMax" Visible="false"/><Port Name="AESevMin" Visible="false"/><Port Name="AECondNameMax" Visible="false"/><Port Name="AECondNameMin" Visible="false"/><Port Name="AEMsgMax" Visible="false"/><Port Name="AEMsgMin" Visible="false"/></Ports></Layout></Invocation><Invocation Name="V184_PW1" DataFlowOrder="22" ENPort="false" Id="9bdb763c-4b6f-4cbe-aa23-b0a8d58a34e5"><Description>'PW'</Description><Layout X="9821" Y="2879" Width="2879" Height="1863"><Ports><Port Name="Name" Visible="false"/><Port Name="Description" Visible="false"/><Port Name="Active" Visible="true"/><Port Name="TimeInStep" Visible="true"/><Port Name="PrevStepName" Visible="true"/><Port Name="PrevStepTime" Visible="true"/><Port Name="InteractionPar" Visible="false"/><Port Name="HSICmd" Visible="false"/><Port Name="PCCAct" Visible="true"/><Port Name="PCCActConf" Visible="false"/><Port Name="PCCDeAct" Visible="true"/><Port Name="PCCDeActConf" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfHold" Visible="false"/><Port Name="AESevStepHold" Visible="false"/><Port Name="AEConfConfirm" Visible="false"/><Port Name="AESevConfirm" Visible="false"/><Port Name="AEConfForce" Visible="false"/><Port Name="AESevForce" Visible="false"/><Port Name="AEConfAuto" Visible="false"/><Port Name="AESevAuto" Visible="false"/><Port Name="AEConfMax" Visible="false"/><Port Name="AEConfMin" Visible="false"/><Port Name="AEFilterTimeMax" Visible="false"/><Port Name="AEFilterTimeMin" Visible="false"/><Port Name="AESevMax" Visible="false"/><Port Name="AESevMin" Visible="false"/><Port Name="AECondNameMax" Visible="false"/><Port Name="AECondNameMin" Visible="false"/><Port Name="AEMsgMax" Visible="false"/><Port Name="AEMsgMin" Visible="false"/></Ports></Layout></Invocation><Invocation Name="V184_EBRunTr31" DataFlowOrder="21" ENPort="false" Id="1e763719-ff62-461b-a720-5a633640409d"><Description>'EBRunTr3'</Description><Layout X="3387" Y="6435" Width="2879" Height="1863"><Ports><Port Name="Name" Visible="false"/><Port Name="Description" Visible="false"/><Port Name="Active" Visible="true"/><Port Name="TimeInStep" Visible="true"/><Port Name="PrevStepName" Visible="true"/><Port Name="PrevStepTime" Visible="true"/><Port Name="InteractionPar" Visible="false"/><Port Name="HSICmd" Visible="false"/><Port Name="PCCAct" Visible="true"/><Port Name="PCCActConf" Visible="false"/><Port Name="PCCDeAct" Visible="true"/><Port Name="PCCDeActConf" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfHold" Visible="false"/><Port Name="AESevStepHold" Visible="false"/><Port Name="AEConfConfirm" Visible="false"/><Port Name="AESevConfirm" Visible="false"/><Port Name="AEConfForce" Visible="false"/><Port Name="AESevForce" Visible="false"/><Port Name="AEConfAuto" Visible="false"/><Port Name="AESevAuto" Visible="false"/><Port Name="AEConfMax" Visible="false"/><Port Name="AEConfMin" Visible="false"/><Port Name="AEFilterTimeMax" Visible="false"/><Port Name="AEFilterTimeMin" Visible="false"/><Port Name="AESevMax" Visible="false"/><Port Name="AESevMin" Visible="false"/><Port Name="AECondNameMax" Visible="false"/><Port Name="AECondNameMin" Visible="false"/><Port Name="AEMsgMax" Visible="false"/><Port Name="AEMsgMin" Visible="false"/></Ports></Layout></Invocation><Invocation Name="V184_EBRunTr41" DataFlowOrder="23" ENPort="false" Id="007caabd-3e0e-4b78-9f6e-25f32149bbf1"><Description>'EBRunTr4'</Description><Layout X="9821" Y="6435" Width="2879" Height="1863"><Ports><Port Name="Name" Visible="false"/><Port Name="Description" Visible="false"/><Port Name="Active" Visible="true"/><Port Name="TimeInStep" Visible="true"/><Port Name="PrevStepName" Visible="true"/><Port Name="PrevStepTime" Visible="true"/><Port Name="InteractionPar" Visible="false"/><Port Name="HSICmd" Visible="false"/><Port Name="PCCAct" Visible="true"/><Port Name="PCCActConf" Visible="false"/><Port Name="PCCDeAct" Visible="true"/><Port Name="PCCDeActConf" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfHold" Visible="false"/><Port Name="AESevStepHold" Visible="false"/><Port Name="AEConfConfirm" Visible="false"/><Port Name="AESevConfirm" Visible="false"/><Port Name="AEConfForce" Visible="false"/><Port Name="AESevForce" Visible="false"/><Port Name="AEConfAuto" Visible="false"/><Port Name="AESevAuto" Visible="false"/><Port Name="AEConfMax" Visible="false"/><Port Name="AEConfMin" Visible="false"/><Port Name="AEFilterTimeMax" Visible="false"/><Port Name="AEFilterTimeMin" Visible="false"/><Port Name="AESevMax" Visible="false"/><Port Name="AESevMin" Visible="false"/><Port Name="AECondNameMax" Visible="false"/><Port Name="AECondNameMin" Visible="false"/><Port Name="AEMsgMax" Visible="false"/><Port Name="AEMsgMin" Visible="false"/></Ports></Layout></Invocation></Blocks><DataConnections><DataConnection Src="V184_MW_Name" SrcDirect="true" Dest="V184_MW1.Name" Id="decddcc8-bcc0-40bf-8d48-82163a89934a"/><DataConnection Src="'Maintenance Wait Step331'" SrcDirect="true" Dest="V184_MW1.Description" Id="6174f564-285a-4b72-94c5-f170b470c0f4"/><DataConnection Src="V184_MW.X" SrcDirect="true" Dest="V184_MW1.Active" Id="31e6e40d-a8ec-4289-a600-77d81a1b2bd4"/><DataConnection Src="V184_MW.T" SrcDirect="true" Dest="V184_MW1.TimeInStep" Id="e227266e-ee92-4f19-9b46-88922e911e8c"/><DataConnection Src="Unit.Steps.PrevName" SrcDirect="true" Dest="V184_MW1.PrevStepName" Id="2377be5a-41e2-47ae-bb0b-6e9bd7f3fb43"/><DataConnection Src="Unit.Steps.StepTime" SrcDirect="true" Dest="V184_MW1.PrevStepTime" Id="10655ecc-5e5b-43cc-a91f-76d649408048"/><DataConnection Src="Unit.Steps.V184_MW" SrcDirect="true" Dest="V184_MW1.InteractionPar" Id="e9cf3d16-e8e8-4566-86b0-b781d1f59268"/><DataConnection Src="AEClass" SrcDirect="true" Dest="V184_MW1.AEClass" Id="607cd80a-0850-4db3-9a5d-d153bc556cef"/><DataConnection Src="V184_PW_Name" SrcDirect="true" Dest="V184_PW1.Name" Id="f20fa1a3-a769-4d77-9cc1-6ea54061fcb2"/><DataConnection Src="'Process Wait Step332'" SrcDirect="true" Dest="V184_PW1.Description" Id="27e7d3e8-d5cd-4d4e-9d6b-58a687420111"/><DataConnection Src="V184_PW.X" SrcDirect="true" Dest="V184_PW1.Active" Id="9a867978-fb09-426f-83f2-400c5ec53113"/><DataConnection Src="V184_PW.T" SrcDirect="true" Dest="V184_PW1.TimeInStep" Id="a546078e-acd1-461b-bc53-9fd4e08372b1"/><DataConnection Src="Unit.Steps.PrevName" SrcDirect="true" Dest="V184_PW1.PrevStepName" Id="22d24c3b-de79-4ab4-b373-e6ac3e2e663a"/><DataConnection Src="Unit.Steps.StepTime" SrcDirect="true" Dest="V184_PW1.PrevStepTime" Id="8f2b91c6-fe90-4f78-ab68-9d3aa67431c4"/><DataConnection Src="Unit.Steps.V184_PW" SrcDirect="true" Dest="V184_PW1.InteractionPar" Id="3181508f-f03a-4bed-ac26-b2906b9fd6c5"/><DataConnection Src="AEClass" SrcDirect="true" Dest="V184_PW1.AEClass" Id="2fa8028f-4bcf-4264-bbda-56d78cbc5158"/><DataConnection Src="V184_EBRunTr3_Name" SrcDirect="true" Dest="V184_EBRunTr31.Name" Id="efaf4610-92ed-4585-9100-50c978832195"/><DataConnection Src="'Transfer To Train 3 Step333'" SrcDirect="true" Dest="V184_EBRunTr31.Description" Id="1605ecb2-0dcb-43c7-a110-89083ad6ed6e"/><DataConnection Src="V184_EBRunTr3.X" SrcDirect="true" Dest="V184_EBRunTr31.Active" Id="cb0c61b5-54f6-487b-a1a4-a4db0136a686"/><DataConnection Src="V184_EBRunTr3.T" SrcDirect="true" Dest="V184_EBRunTr31.TimeInStep" Id="a3ded04a-92de-4841-9951-4b9311751526"/><DataConnection Src="Unit.Steps.PrevName" SrcDirect="true" Dest="V184_EBRunTr31.PrevStepName" Id="e014ebe2-9285-4d45-bb14-daa4c6e51dad"/><DataConnection Src="Unit.Steps.StepTime" SrcDirect="true" Dest="V184_EBRunTr31.PrevStepTime" Id="8e036b73-d4bf-41ab-8dea-e7716f499a34"/><DataConnection Src="Unit.Steps.V184_EBRunTr3" SrcDirect="true" Dest="V184_EBRunTr31.InteractionPar" Id="6f9bf916-f09a-4102-9daa-d2fc053e2267"/><DataConnection Src="AEClass" SrcDirect="true" Dest="V184_EBRunTr31.AEClass" Id="d71c7ecb-337e-4d12-b6ee-ecbe1bd772f4"/><DataConnection Src="V184_EBRunTr4_Name" SrcDirect="true" Dest="V184_EBRunTr41.Name" Id="1b165607-98f9-462d-97cf-f5d8b29ccb6f"/><DataConnection Src="'Transfer To Train 4 Step334'" SrcDirect="true" Dest="V184_EBRunTr41.Description" Id="6c901d30-7aa0-441a-b001-9f25228c37eb"/><DataConnection Src="V184_EBRunTr4.X" SrcDirect="true" Dest="V184_EBRunTr41.Active" Id="4b3fcd01-1e9d-4f23-ad06-7f17565dcaa3"/><DataConnection Src="V184_EBRunTr4.T" SrcDirect="true" Dest="V184_EBRunTr41.TimeInStep" Id="80e5095f-7db0-46f5-8d17-a79154582263"/><DataConnection Src="Unit.Steps.PrevName" SrcDirect="true" Dest="V184_EBRunTr41.PrevStepName" Id="e7838f19-3c0e-4ed9-9637-80499aa542ca"/><DataConnection Src="Unit.Steps.StepTime" SrcDirect="true" Dest="V184_EBRunTr41.PrevStepTime" Id="be6d37ec-6d61-4916-bb9e-02ab746aa277"/><DataConnection Src="Unit.Steps.V184_EBRunTr4" SrcDirect="true" Dest="V184_EBRunTr41.InteractionPar" Id="56e7d37a-27ae-4dcd-aa8c-dcda16e1c585"/><DataConnection Src="AEClass" SrcDirect="true" Dest="V184_EBRunTr41.AEClass" Id="708c9ec2-3b1a-49d3-b924-b0cdfbaa61a3"/></DataConnections></Page><Page PageNo="3" PageName="StepTransBP"><Description>Step Trans page </Description><Blocks><Invocation Name="Tr_V184_MW_PW" DataFlowOrder="26" ENPort="false" Id="f6f0d5bf-6853-4241-ad2e-da1b4e075761"><Layout X="4741" Y="10160" Width="2201" Height="2540"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="true"/><Port Name="InteractionPar" Visible="true"/><Port Name="Input" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="PCCConf" Visible="false"/><Port Name="PCCOE" Visible="true"/><Port Name="PCCOEConf" Visible="false"/><Port Name="AEClass" Visible="true"/><Port Name="AEConfDiff" Visible="true"/><Port Name="AEConfOE" Visible="false"/><Port Name="AECondDiff" Visible="false"/><Port Name="AEMsgDiff" Visible="false"/><Port Name="AESevDiff" Visible="false"/><Port Name="AESevOE" Visible="false"/><Port Name="FilterTimeDiff" Visible="false"/><Port Name="FilterTimeOffDiff" Visible="false"/><Port Name="AEOEFilterTimeOn" Visible="false"/><Port Name="AEOEFilterTimeOff" Visible="false"/><Port Name="InNormal" Visible="false"/><Port Name="LatchDiff" Visible="false"/><Port Name="Out" Visible="false"/><Port Name="LatchOEConf" Visible="false"/><Port Name="EnForceAppl" Visible="false"/><Port Name="NormalText" Visible="false"/><Port Name="AbnormalText" Visible="false"/><Port Name="AlarmStrikeThru" Visible="false"/></Ports></Layout></Invocation><Invocation Name="Tr_V184_PW_MW" DataFlowOrder="29" ENPort="false" Id="90b3cb2c-3808-4961-8c86-e8267d0a8d9d"><Layout X="11853" Y="10160" Width="2201" Height="2540"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="true"/><Port Name="InteractionPar" Visible="true"/><Port Name="Input" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="PCCConf" Visible="false"/><Port Name="PCCOE" Visible="true"/><Port Name="PCCOEConf" Visible="false"/><Port Name="AEClass" Visible="true"/><Port Name="AEConfDiff" Visible="true"/><Port Name="AEConfOE" Visible="false"/><Port Name="AECondDiff" Visible="false"/><Port Name="AEMsgDiff" Visible="false"/><Port Name="AESevDiff" Visible="false"/><Port Name="AESevOE" Visible="false"/><Port Name="FilterTimeDiff" Visible="false"/><Port Name="FilterTimeOffDiff" Visible="false"/><Port Name="AEOEFilterTimeOn" Visible="false"/><Port Name="AEOEFilterTimeOff" Visible="false"/><Port Name="InNormal" Visible="false"/><Port Name="LatchDiff" Visible="false"/><Port Name="Out" Visible="false"/><Port Name="LatchOEConf" Visible="false"/><Port Name="EnForceAppl" Visible="false"/><Port Name="NormalText" Visible="false"/><Port Name="AbnormalText" Visible="false"/><Port Name="AlarmStrikeThru" Visible="false"/></Ports></Layout></Invocation><Invocation Name="Tr_V184_PW_EBRunTr3" DataFlowOrder="24" ENPort="false" Id="6d2b5bfa-98ee-4413-9026-d9b57c4d0e84"><Layout X="5419" Y="2540" Width="2201" Height="2540"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="true"/><Port Name="InteractionPar" Visible="true"/><Port Name="Input" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="PCCConf" Visible="false"/><Port Name="PCCOE" Visible="true"/><Port Name="PCCOEConf" Visible="false"/><Port Name="AEClass" Visible="true"/><Port Name="AEConfDiff" Visible="true"/><Port Name="AEConfOE" Visible="false"/><Port Name="AECondDiff" Visible="false"/><Port Name="AEMsgDiff" Visible="false"/><Port Name="AESevDiff" Visible="false"/><Port Name="AESevOE" Visible="false"/><Port Name="FilterTimeDiff" Visible="false"/><Port Name="FilterTimeOffDiff" Visible="false"/><Port Name="AEOEFilterTimeOn" Visible="false"/><Port Name="AEOEFilterTimeOff" Visible="false"/><Port Name="InNormal" Visible="false"/><Port Name="LatchDiff" Visible="false"/><Port Name="Out" Visible="false"/><Port Name="LatchOEConf" Visible="false"/><Port Name="EnForceAppl" Visible="false"/><Port Name="NormalText" Visible="false"/><Port Name="AbnormalText" Visible="false"/><Port Name="AlarmStrikeThru" Visible="false"/></Ports></Layout></Invocation><Invocation Name="Tr_V184_PW_EBRunTr4" DataFlowOrder="27" ENPort="false" Id="fb83d1ec-17b2-49fd-b5b9-0148a101fbc0"><Layout X="13547" Y="2540" Width="2201" Height="2540"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="true"/><Port Name="InteractionPar" Visible="true"/><Port Name="Input" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="PCCConf" Visible="false"/><Port Name="PCCOE" Visible="true"/><Port Name="PCCOEConf" Visible="false"/><Port Name="AEClass" Visible="true"/><Port Name="AEConfDiff" Visible="true"/><Port Name="AEConfOE" Visible="false"/><Port Name="AECondDiff" Visible="false"/><Port Name="AEMsgDiff" Visible="false"/><Port Name="AESevDiff" Visible="false"/><Port Name="AESevOE" Visible="false"/><Port Name="FilterTimeDiff" Visible="false"/><Port Name="FilterTimeOffDiff" Visible="false"/><Port Name="AEOEFilterTimeOn" Visible="false"/><Port Name="AEOEFilterTimeOff" Visible="false"/><Port Name="InNormal" Visible="false"/><Port Name="LatchDiff" Visible="false"/><Port Name="Out" Visible="false"/><Port Name="LatchOEConf" Visible="false"/><Port Name="EnForceAppl" Visible="false"/><Port Name="NormalText" Visible="false"/><Port Name="AbnormalText" Visible="false"/><Port Name="AlarmStrikeThru" Visible="false"/></Ports></Layout></Invocation><Invocation Name="Tr_V184_EBRunTr3_PW" DataFlowOrder="25" ENPort="false" Id="33156b52-813a-4c2f-932c-23df132b936c"><Layout X="5419" Y="6265" Width="2201" Height="2540"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="true"/><Port Name="InteractionPar" Visible="true"/><Port Name="Input" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="PCCConf" Visible="false"/><Port Name="PCCOE" Visible="true"/><Port Name="PCCOEConf" Visible="false"/><Port Name="AEClass" Visible="true"/><Port Name="AEConfDiff" Visible="true"/><Port Name="AEConfOE" Visible="false"/><Port Name="AECondDiff" Visible="false"/><Port Name="AEMsgDiff" Visible="false"/><Port Name="AESevDiff" Visible="false"/><Port Name="AESevOE" Visible="false"/><Port Name="FilterTimeDiff" Visible="false"/><Port Name="FilterTimeOffDiff" Visible="false"/><Port Name="AEOEFilterTimeOn" Visible="false"/><Port Name="AEOEFilterTimeOff" Visible="false"/><Port Name="InNormal" Visible="false"/><Port Name="LatchDiff" Visible="false"/><Port Name="Out" Visible="false"/><Port Name="LatchOEConf" Visible="false"/><Port Name="EnForceAppl" Visible="false"/><Port Name="NormalText" Visible="false"/><Port Name="AbnormalText" Visible="false"/><Port Name="AlarmStrikeThru" Visible="false"/></Ports></Layout></Invocation><Invocation Name="Tr_V184_EBRunTr4_PW" DataFlowOrder="28" ENPort="false" Id="fef0bda0-67f4-4ba8-8387-7f07855efa5f"><Layout X="13547" Y="6265" Width="2201" Height="2540"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="true"/><Port Name="InteractionPar" Visible="true"/><Port Name="Input" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="PCCConf" Visible="false"/><Port Name="PCCOE" Visible="true"/><Port Name="PCCOEConf" Visible="false"/><Port Name="AEClass" Visible="true"/><Port Name="AEConfDiff" Visible="true"/><Port Name="AEConfOE" Visible="false"/><Port Name="AECondDiff" Visible="false"/><Port Name="AEMsgDiff" Visible="false"/><Port Name="AESevDiff" Visible="false"/><Port Name="AESevOE" Visible="false"/><Port Name="FilterTimeDiff" Visible="false"/><Port Name="FilterTimeOffDiff" Visible="false"/><Port Name="AEOEFilterTimeOn" Visible="false"/><Port Name="AEOEFilterTimeOff" Visible="false"/><Port Name="InNormal" Visible="false"/><Port Name="LatchDiff" Visible="false"/><Port Name="Out" Visible="false"/><Port Name="LatchOEConf" Visible="false"/><Port Name="EnForceAppl" Visible="false"/><Port Name="NormalText" Visible="false"/><Port Name="AbnormalText" Visible="false"/><Port Name="AlarmStrikeThru" Visible="false"/></Ports></Layout></Invocation></Blocks><DataConnections><DataConnection Src="'V184_MW_PW'" SrcDirect="true" Dest="Tr_V184_MW_PW.Name" Id="25a749bc-b3c6-4345-aecd-f2d5e20a7fdb"/><DataConnection Src="'V184_MW_PW_Par Transition'" SrcDirect="true" Dest="Tr_V184_MW_PW.Description" Id="1be44c29-73c3-4999-a4b6-83dd63376d26"/><DataConnection Src="Unit.Steps.V184_MW_PW_Trans" SrcDirect="true" Dest="Tr_V184_MW_PW.InteractionPar" Id="b17b463c-cacd-4584-a163-4f6be8dfe318"/><DataConnection Src="vV184_MW_PW" SrcDirect="true" Dest="Tr_V184_MW_PW.Input" Id="fba4567e-5cd3-4b03-94f9-dd57deccd50f"/><DataConnection Src="AEClass" SrcDirect="true" Dest="Tr_V184_MW_PW.AEClass" Id="675b9c84-b610-42e9-b9ba-3f52c80e8d9d"/><DataConnection Src="4" SrcDirect="true" Dest="Tr_V184_MW_PW.AEConfDiff" Id="3b021218-e4d8-457a-8141-62c1463f5705"/><DataConnection Src="false" SrcDirect="true" Dest="Tr_V184_MW_PW.InNormal" Id="01d17606-8cbe-40b6-84aa-3031468b5541"/><DataConnection Src="false" SrcDirect="true" Dest="Tr_V184_MW_PW.EnForceAppl" Id="c58a6bca-0ba6-4431-8311-47da59162dfd"/><DataConnection Src="cText.Trans_Norm" SrcDirect="true" Dest="Tr_V184_MW_PW.NormalText" Id="7f341cc4-e390-4398-bd84-0b03e3ce6b3f"/><DataConnection Src="cText.Trans_Abnorm" SrcDirect="true" Dest="Tr_V184_MW_PW.AbnormalText" Id="0b7f3cc8-eb48-4cbe-93f6-85c77fc56bdd"/><DataConnection Src="'V184_PW_MW'" SrcDirect="true" Dest="Tr_V184_PW_MW.Name" Id="95cc83b1-92bf-4b30-a6cb-cf583fa05b76"/><DataConnection Src="'V184_PW_MW_Par Transition'" SrcDirect="true" Dest="Tr_V184_PW_MW.Description" Id="0d984302-8e1c-496b-ab2c-d5ad61547ad5"/><DataConnection Src="Unit.Steps.V184_PW_MW_Trans" SrcDirect="true" Dest="Tr_V184_PW_MW.InteractionPar" Id="3e058c53-3de1-42e6-8521-feb5dce472eb"/><DataConnection Src="vV184_PW_MW" SrcDirect="true" Dest="Tr_V184_PW_MW.Input" Id="94524a21-207a-4fa0-984e-eed4aa0d05f1"/><DataConnection Src="AEClass" SrcDirect="true" Dest="Tr_V184_PW_MW.AEClass" Id="20e0d5eb-e1a8-4f2e-b805-2aad18263c0c"/><DataConnection Src="4" SrcDirect="true" Dest="Tr_V184_PW_MW.AEConfDiff" Id="49f275a1-8267-49a4-a222-a0c65efb6eca"/><DataConnection Src="false" SrcDirect="true" Dest="Tr_V184_PW_MW.InNormal" Id="3782c5ef-2da9-44d5-beca-1bf617e89341"/><DataConnection Src="false" SrcDirect="true" Dest="Tr_V184_PW_MW.EnForceAppl" Id="0086107f-df43-48c1-bb60-0dd3542cb111"/><DataConnection Src="cText.Trans_Norm" SrcDirect="true" Dest="Tr_V184_PW_MW.NormalText" Id="61984dd6-e426-41db-9009-5bb521501103"/><DataConnection Src="cText.Trans_Abnorm" SrcDirect="true" Dest="Tr_V184_PW_MW.AbnormalText" Id="42cbf207-23ee-4e54-9d52-e8bf1d61c929"/><DataConnection Src="'V184_PW_EBRunTr3'" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr3.Name" Id="650f110a-8664-41a2-a722-7cdaea7d1b4d"/><DataConnection Src="'V184_PW_EBRunTr3_Par Transition'" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr3.Description" Id="4204f556-ebd7-484b-821d-e07b53047842"/><DataConnection Src="Unit.Steps.V184_PW_EBRunTr3_Trans" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr3.InteractionPar" Id="e1703746-6a3c-4316-be93-0d5ec583f41f"/><DataConnection Src="vV184_PW_EBRunTr3" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr3.Input" Id="a61c39a6-1472-4dbf-a6e9-778fea032fa5"/><DataConnection Src="AEClass" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr3.AEClass" Id="e5a7af2a-d48e-4611-afaa-f9d81d6fbafa"/><DataConnection Src="4" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr3.AEConfDiff" Id="4c06036e-7d3d-4894-8fa1-188c4acf1537"/><DataConnection Src="false" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr3.InNormal" Id="67f7e479-32e6-4ea5-b0e6-758570985906"/><DataConnection Src="false" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr3.EnForceAppl" Id="823fec5d-3e21-4e2d-9eb5-054cde0d2aed"/><DataConnection Src="cText.Trans_Norm" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr3.NormalText" Id="3db7e587-19e2-4cd8-a18c-9364345f4757"/><DataConnection Src="cText.Trans_Abnorm" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr3.AbnormalText" Id="6c4824c9-ba36-49b1-b370-c89ed0011a76"/><DataConnection Src="'V184_PW_EBRunTr4'" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr4.Name" Id="3f6529c1-cdc8-4171-92ac-b88306216da8"/><DataConnection Src="'V184_PW_EBRunTr4_Par Transition'" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr4.Description" Id="a45dabb6-3d30-4bc8-bcb0-4c01fdce35e0"/><DataConnection Src="Unit.Steps.V184_PW_EBRunTr4_Trans" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr4.InteractionPar" Id="c17266e2-c9fc-455b-b2f4-c347f225c45b"/><DataConnection Src="vV184_PW_EBRunTr4" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr4.Input" Id="42daddb6-2993-4643-9ebf-30785ea3e096"/><DataConnection Src="AEClass" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr4.AEClass" Id="a362ac0a-ca6e-43db-a940-24a99bb08d36"/><DataConnection Src="4" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr4.AEConfDiff" Id="e951a13c-3b99-4748-bc9d-027b8c34bd4b"/><DataConnection Src="false" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr4.InNormal" Id="ebbe8e87-2f1c-438c-9e91-f14f0f9035a8"/><DataConnection Src="false" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr4.EnForceAppl" Id="397048c6-f5fe-41e1-8bb2-802426663756"/><DataConnection Src="cText.Trans_Norm" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr4.NormalText" Id="430ed2b0-bc21-42b7-980e-13766c337d59"/><DataConnection Src="cText.Trans_Abnorm" SrcDirect="true" Dest="Tr_V184_PW_EBRunTr4.AbnormalText" Id="9878b480-d905-404f-b064-5c48d39b4870"/><DataConnection Src="'V184_EBRunTr3_PW'" SrcDirect="true" Dest="Tr_V184_EBRunTr3_PW.Name" Id="ed2f09d8-1a24-4bf9-8ae3-690ce4a3e4dc"/><DataConnection Src="'V184_EBRunTr3_PW_Par Transition'" SrcDirect="true" Dest="Tr_V184_EBRunTr3_PW.Description" Id="dd60c1c4-8474-48f2-8662-efc1bf70fe66"/><DataConnection Src="Unit.Steps.V184_EBRunTr3_PW_Trans" SrcDirect="true" Dest="Tr_V184_EBRunTr3_PW.InteractionPar" Id="1e0ad016-8dbe-4345-93a6-78ff9faf347f"/><DataConnection Src="vV184_EBRunTr3_PW" SrcDirect="true" Dest="Tr_V184_EBRunTr3_PW.Input" Id="565914e2-da08-4ee2-96b6-abbdffd4dbde"/><DataConnection Src="AEClass" SrcDirect="true" Dest="Tr_V184_EBRunTr3_PW.AEClass" Id="895164ee-e639-461a-bd11-4e3a20359bb1"/><DataConnection Src="4" SrcDirect="true" Dest="Tr_V184_EBRunTr3_PW.AEConfDiff" Id="f04c0a75-1c11-4797-8932-c17d5bf13fbe"/><DataConnection Src="false" SrcDirect="true" Dest="Tr_V184_EBRunTr3_PW.InNormal" Id="8d680d3e-e5f4-4b1f-a04f-15104af5382c"/><DataConnection Src="false" SrcDirect="true" Dest="Tr_V184_EBRunTr3_PW.EnForceAppl" Id="c17d05ec-aa6d-4b85-be90-006aa07afea8"/><DataConnection Src="cText.Trans_Norm" SrcDirect="true" Dest="Tr_V184_EBRunTr3_PW.NormalText" Id="02e16a63-db5d-44d3-94fd-a69ccdc9ad28"/><DataConnection Src="cText.Trans_Abnorm" SrcDirect="true" Dest="Tr_V184_EBRunTr3_PW.AbnormalText" Id="e8a9ea57-54eb-4b67-b03a-ddad71599f9a"/><DataConnection Src="'V184_EBRunTr4_PW'" SrcDirect="true" Dest="Tr_V184_EBRunTr4_PW.Name" Id="4ed84fe0-1cbb-429c-a030-1dde6e580df3"/><DataConnection Src="'V184_EBRunTr4_PW_Par Transition'" SrcDirect="true" Dest="Tr_V184_EBRunTr4_PW.Description" Id="3c54626f-3055-453c-b730-5a76c8c37f40"/><DataConnection Src="Unit.Steps.V184_EBRunTr4_PW_Trans" SrcDirect="true" Dest="Tr_V184_EBRunTr4_PW.InteractionPar" Id="fcd666da-94f8-46f2-a554-c0802ac32b26"/><DataConnection Src="vV184_EBRunTr4_PW" SrcDirect="true" Dest="Tr_V184_EBRunTr4_PW.Input" Id="53837107-9023-46a6-90e2-1e0e6bba7210"/><DataConnection Src="AEClass" SrcDirect="true" Dest="Tr_V184_EBRunTr4_PW.AEClass" Id="93979e25-a396-425d-ba96-2ac6f8fe639e"/><DataConnection Src="4" SrcDirect="true" Dest="Tr_V184_EBRunTr4_PW.AEConfDiff" Id="0e5b2b3b-7942-42ff-b97a-97166f9cc2f9"/><DataConnection Src="false" SrcDirect="true" Dest="Tr_V184_EBRunTr4_PW.InNormal" Id="38cdaad2-2a89-427c-a52e-97807b9e840c"/><DataConnection Src="false" SrcDirect="true" Dest="Tr_V184_EBRunTr4_PW.EnForceAppl" Id="b66fe32c-cdb6-428b-a59f-b23af0491a03"/><DataConnection Src="cText.Trans_Norm" SrcDirect="true" Dest="Tr_V184_EBRunTr4_PW.NormalText" Id="21c1533c-6bd6-4bed-a81c-16543ae54e95"/><DataConnection Src="cText.Trans_Abnorm" SrcDirect="true" Dest="Tr_V184_EBRunTr4_PW.AbnormalText" Id="f0f5ee08-1417-4fe4-9f5b-b00ed351356b"/></DataConnections></Page><Page PageNo="4" PageName="Enable"><Description>Enable page</Description><Blocks><Invocation Name="Calcs" DataFlowOrder="31" Id="3917b81a-6762-485b-9be5-0d0ff99d2200"><Layout X="5249" Y="4911" Width="677" Height="847"><Ports><Port Name="EN" Visible="true"/></Ports></Layout></Invocation><Invocation Name="Alarms" DataFlowOrder="30" Id="18c5a49b-fb93-4df6-ba43-b568625c8b48"><Layout X="2201" Y="4911" Width="677" Height="847"><Ports><Port Name="EN" Visible="true"/></Ports></Layout></Invocation><Invocation Name="AOs" DataFlowOrder="33" Id="08aecd02-5384-4f7f-ae3f-a1d010022c23"><Layout X="5249" Y="6943" Width="677" Height="847"><Ports><Port Name="EN" Visible="true"/></Ports></Layout></Invocation><Invocation Name="DOs" DataFlowOrder="32" Id="27abd563-498b-4f41-b289-f1ad9b4e6a30"><Layout X="2201" Y="6943" Width="677" Height="847"><Ports><Port Name="EN" Visible="true"/></Ports></Layout></Invocation><Invocation Name="AddAlarms" DataFlowOrder="34" Id="623695e4-cf89-4cba-8e3b-78a25d0ecb58"><Layout X="10329" Y="4572" Width="677" Height="847"><Ports><Port Name="EN" Visible="true"/></Ports></Layout></Invocation><Invocation Name="AIs" DataFlowOrder="35" Id="8ac4b166-67d3-413d-94dc-df150bb5c0d4"><Layout X="10837" Y="5080" Width="677" Height="847"><Ports><Port Name="EN" Visible="true"/></Ports></Layout></Invocation><Invocation Name="DIs" DataFlowOrder="36" Id="211d2c9a-ffa5-45d2-bb4b-dbeb28fb9975"><Layout X="11345" Y="5588" Width="677" Height="847"><Ports><Port Name="EN" Visible="true"/></Ports></Layout></Invocation><Invocation Name="StepCalcs" DataFlowOrder="37" Id="5ec743c2-e442-46dc-a7ce-1b01e07d3403"><Layout X="11853" Y="6096" Width="677" Height="847"><Ports><Port Name="EN" Visible="true"/></Ports></Layout></Invocation><Invocation Name="TransCalcs" DataFlowOrder="38" Id="cee80702-204d-4af5-b9ab-cdd010758412"><Layout X="12361" Y="6604" Width="677" Height="847"><Ports><Port Name="EN" Visible="true"/></Ports></Layout></Invocation></Blocks><DataConnections><DataConnection Src="not1_Out" SrcDirect="true" Dest="Calcs.EN" Id="04664446-f6a0-479e-902c-790f22ac392e"/><DataConnection Src="not1_Out" SrcDirect="true" Dest="Alarms.EN" Id="c5dbe736-7fd6-4abd-b58f-ba699d6d1218"/><DataConnection Src="not1_Out" SrcDirect="true" Dest="AOs.EN" Id="ba7bfd72-b406-4b33-87b6-21d8afa2ba58"/><DataConnection Src="not1_Out" SrcDirect="true" Dest="DOs.EN" Id="987ec4fc-6597-4ced-a414-d029bccec6f3"/></DataConnections></Page><Page PageNo="5" PageName="Setpoints"><Description>Setpoints
Includes all Setpoint objects that are used within the object
</Description><Blocks><Invocation Name="EnUnitEnable" DataFlowOrder="40" ENPort="false" Id="6955886c-1b66-4dae-b6f4-1570cf082635"><Description>'V184 Unit Enable'</Description><Layout X="1863" Y="8128" Width="2032" Height="3556"><Ports><Port Name="Name" Visible="false"/><Port Name="Description" Visible="false"/><Port Name="OnText" Visible="true"/><Port Name="OffText" Visible="true"/><Port Name="InteractionPar" Visible="false"/><Port Name="Output" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="HSIStat" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfInhPriCmd" Visible="false"/><Port Name="AEConfOE" Visible="false"/><Port Name="AEConfPriCmdOE" Visible="false"/><Port Name="AEMsgDiff" Visible="false"/><Port Name="AESevInhPriCmd" Visible="false"/><Port Name="AESevOE" Visible="false"/><Port Name="AESevPriCmdOE" Visible="false"/><Port Name="CmdConf" Visible="false"/><Port Name="Cmd1" Visible="false"/><Port Name="InitAutoMode" Visible="true"/><Port Name="LatchDiff" Visible="true"/><Port Name="OutNormal" Visible="true"/><Port Name="UseIParCmd1" Visible="false"/><Port Name="OutputModeConf" Visible="true"/><Port Name="NormalText" Visible="true"/><Port Name="AbnormalText" Visible="true"/><Port Name="AlarmStrikeThru" Visible="false"/></Ports></Layout></Invocation><Invocation Name="SpAmtEbFlush" DataFlowOrder="42" ENPort="false" Id="fd158423-ad23-4ee1-892b-fdcc95420168"><Description>'V184 Amt of EB to Flush Line AK431'</Description><Layout X="5757" Y="8128" Width="2032" Height="3217"><Ports><Port Name="Name" Visible="false"/><Port Name="Description" Visible="false"/><Port Name="InteractionPar" Visible="false"/><Port Name="HSICmd" Visible="false"/><Port Name="SPValue" Visible="true"/><Port Name="SPTime" Visible="false"/><Port Name="SPInteger" Visible="false"/><Port Name="Max" Visible="true"/><Port Name="Min" Visible="true"/><Port Name="Unit" Visible="true"/><Port Name="ValueSetConf" Visible="true"/><Port Name="SPmode" Visible="true"/><Port Name="Inc" Visible="true"/><Port Name="Dec" Visible="true"/><Port Name="OutReal" Visible="false"/><Port Name="OutInt" Visible="false"/><Port Name="OutTime" Visible="false"/><Port Name="OutCC" Visible="true"/><Port Name="OutIO" Visible="false"/></Ports></Layout></Invocation><Invocation Name="SwManEBFlush" DataFlowOrder="39" ENPort="false" Id="8b08bb56-4564-4d0d-9aa0-671a84cb4c53"><Description>'V184 Disperser Turbine / Auto EB Flush DK50'</Description><Layout X="2540" Y="2879" Width="2032" Height="3217"><Ports><Port Name="Name" Visible="false"/><Port Name="Description" Visible="false"/><Port Name="OnText" Visible="true"/><Port Name="OffText" Visible="true"/><Port Name="InteractionPar" Visible="false"/><Port Name="Output" Visible="false"/><Port Name="HSICmd" Visible="false"/><Port Name="HSIStat" Visible="false"/><Port Name="PCC" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfInhPriCmd" Visible="false"/><Port Name="AEConfOE" Visible="false"/><Port Name="AEConfPriCmdOE" Visible="false"/><Port Name="AEMsgDiff" Visible="false"/><Port Name="AESevInhPriCmd" Visible="false"/><Port Name="AESevOE" Visible="false"/><Port Name="AESevPriCmdOE" Visible="false"/><Port Name="CmdConf" Visible="false"/><Port Name="Cmd1" Visible="false"/><Port Name="InitAutoMode" Visible="true"/><Port Name="LatchDiff" Visible="true"/><Port Name="OutNormal" Visible="true"/><Port Name="UseIParCmd1" Visible="false"/><Port Name="OutputModeConf" Visible="true"/><Port Name="NormalText" Visible="true"/><Port Name="AbnormalText" Visible="true"/><Port Name="AlarmStrikeThru" Visible="false"/></Ports></Layout></Invocation><Invocation Name="SwConnectedOkVent" DataFlowOrder="41" ENPort="false" Id="c28ea9fa-97c1-4d8f-809e-71ea35ff99e7"><Description>'V184 Connected And Ok Vent To Tox DK184'</Description><Layout X="8467" Y="2879" Width="2032" Height="3895"><Ports><Port Name="Name" Visible="false"/><Port Name="Description" Visible="false"/><Port Name="OnText" Visible="true"/><Port Name="OffText" Visible="true"/><Port Name="InteractionPar" Visible="false"/><Port Name="Output" Visible="true"/><Port Name="HSICmd" Visible="true"/><Port Name="HSIStat" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfInhPriCmd" Visible="false"/><Port Name="AEConfOE" Visible="false"/><Port Name="AEConfPriCmdOE" Visible="false"/><Port Name="AEMsgDiff" Visible="false"/><Port Name="AESevInhPriCmd" Visible="false"/><Port Name="AESevOE" Visible="false"/><Port Name="AESevPriCmdOE" Visible="false"/><Port Name="CmdConf" Visible="false"/><Port Name="Cmd1" Visible="false"/><Port Name="InitAutoMode" Visible="true"/><Port Name="LatchDiff" Visible="true"/><Port Name="OutNormal" Visible="true"/><Port Name="UseIParCmd1" Visible="false"/><Port Name="OutputModeConf" Visible="true"/><Port Name="NormalText" Visible="true"/><Port Name="AbnormalText" Visible="true"/><Port Name="AlarmStrikeThru" Visible="false"/></Ports></Layout></Invocation><Invocation Name="CopOverrideSw" DataFlowOrder="44" ENPort="false" Id="a66a96ca-4888-4234-9b47-0814533d8681"><Layout X="17611" Y="8636" Width="3556" Height="2879"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="true"/><Port Name="InteractionPar" Visible="true"/><Port Name="AEClass" Visible="true"/><Port Name="AESevDiff" Visible="true"/><Port Name="AlarmTime" Visible="true"/><Port Name="ReringPeriod" Visible="true"/><Port Name="OverrideSwAlmPCC" Visible="true"/></Ports></Layout></Invocation><Invocation Name="CopStepForcePermitSw" DataFlowOrder="45" ENPort="false" Id="e3e40e71-3dc7-4d71-9345-a6efbecf733d"><Layout X="24553" Y="9483" Width="3048" Height="2201"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="true"/><Port Name="InteractionPar" Visible="true"/><Port Name="AEClass" Visible="true"/><Port Name="ResetTime" Visible="true"/></Ports></Layout></Invocation><Invocation Name="SwEnableSingleDisp" DataFlowOrder="43" ENPort="false" Id="0ccc440d-1774-41de-ab32-e677596c022c"><Description>'V184 Enable Single Disperser EB Flush'</Description><Layout X="14563" Y="3048" Width="2032" Height="3217"><Ports><Port Name="Name" Visible="false"/><Port Name="Description" Visible="false"/><Port Name="OnText" Visible="true"/><Port Name="OffText" Visible="true"/><Port Name="InteractionPar" Visible="false"/><Port Name="Output" Visible="false"/><Port Name="HSICmd" Visible="false"/><Port Name="HSIStat" Visible="false"/><Port Name="PCC" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfInhPriCmd" Visible="false"/><Port Name="AEConfOE" Visible="false"/><Port Name="AEConfPriCmdOE" Visible="false"/><Port Name="AEMsgDiff" Visible="false"/><Port Name="AESevInhPriCmd" Visible="false"/><Port Name="AESevOE" Visible="false"/><Port Name="AESevPriCmdOE" Visible="false"/><Port Name="CmdConf" Visible="false"/><Port Name="Cmd1" Visible="false"/><Port Name="InitAutoMode" Visible="true"/><Port Name="LatchDiff" Visible="true"/><Port Name="OutNormal" Visible="true"/><Port Name="UseIParCmd1" Visible="false"/><Port Name="OutputModeConf" Visible="true"/><Port Name="NormalText" Visible="true"/><Port Name="AbnormalText" Visible="true"/><Port Name="AlarmStrikeThru" Visible="false"/></Ports></Layout></Invocation></Blocks><DataConnections><DataConnection Src="'V184UnitEnableEn'" SrcDirect="true" Dest="EnUnitEnable.Name" Id="cc34b98d-d981-464b-ab71-f221304f4fbe"/><DataConnection Src="'V184 Unit Enable'" SrcDirect="true" Dest="EnUnitEnable.Description" Id="f0facb62-10a2-4396-b471-6413afb83bd5"/><DataConnection Src="'True'" SrcDirect="true" Dest="EnUnitEnable.OnText" Id="3fdfd9dd-30ca-4ff6-884a-9504cc8a18e3"/><DataConnection Src="'False'" SrcDirect="true" Dest="EnUnitEnable.OffText" Id="88fd7250-d610-4807-9a85-7ff1f3c0607e"/><DataConnection Src="Unit.Setpoints.EnUnitEnable" SrcDirect="true" Dest="EnUnitEnable.InteractionPar" Id="c9c37a89-5192-4f3d-a21b-6b4b61be8fe7"/><DataConnection Src="AEClass" SrcDirect="true" Dest="EnUnitEnable.AEClass" Id="e4bab8af-91e3-451b-b520-19d2b654f874"/><DataConnection Src="true" SrcDirect="true" Dest="EnUnitEnable.CmdConf" Id="cb3550ba-88c3-40ec-a65c-f4259916c031"/><DataConnection Src="false" SrcDirect="true" Dest="EnUnitEnable.InitAutoMode" Id="b3f4e561-8572-48c8-b376-c033bc725fd9"/><DataConnection Src="false" SrcDirect="true" Dest="EnUnitEnable.LatchDiff" Id="a1097db2-ecf3-4529-bc91-ffc236ececa1"/><DataConnection Src="False" SrcDirect="true" Dest="EnUnitEnable.OutNormal" Id="f283a00d-2ade-4d7c-b7ed-fb22d897e4dd"/><DataConnection Src="False" SrcDirect="true" Dest="EnUnitEnable.OutputModeConf" Id="32e5f548-3669-41f7-a02f-bb1068e7d35e"/><DataConnection Src="'True'" SrcDirect="true" Dest="EnUnitEnable.NormalText" Id="a28279c0-bf5a-4632-a69e-a5ef1be32076"/><DataConnection Src="'False'" SrcDirect="true" Dest="EnUnitEnable.AbnormalText" Id="52adf8de-0f50-4698-8847-0b31b4f8deea"/><DataConnection Src="false" SrcDirect="true" Dest="EnUnitEnable.AlarmStrikeThru" Id="7bf4ee5d-64f4-446c-9278-6c661bc8405b"/><DataConnection Src="'V184AmtEbFlushSp'" SrcDirect="true" Dest="SpAmtEbFlush.Name" Id="261dce46-7ea8-4fd9-8e5c-7439473d5cad"/><DataConnection Src="'V184 Amt of EB to Flush Line AK431'" SrcDirect="true" Dest="SpAmtEbFlush.Description" Id="712bdab6-c62a-48a0-a491-2157e191afc9"/><DataConnection Src="Unit.Setpoints.SpAmtEbFlush" SrcDirect="true" Dest="SpAmtEbFlush.InteractionPar" Id="ec96439f-23f8-4c8e-95e2-1833badb1c10"/><DataConnection Src="SpAmtEbFlushHSICmd" SrcDirect="true" Dest="SpAmtEbFlush.HSICmd" Id="45a9082a-8119-41f8-821f-131c9dc98275"/><DataConnection Src="79.4" SrcDirect="true" Dest="SpAmtEbFlush.SPValue" Id="72b65c7d-58f5-4cc9-ad75-121479795f74"/><DataConnection Src="25000" SrcDirect="true" Dest="SpAmtEbFlush.Max" Id="4fcc9db7-31f1-4c5d-a273-32242c4981d2"/><DataConnection Src="0" SrcDirect="true" Dest="SpAmtEbFlush.Min" Id="c73c3a83-23c3-4068-9fdb-e32a231009c2"/><DataConnection Src="'LB'" SrcDirect="true" Dest="SpAmtEbFlush.Unit" Id="a0725036-5f82-45bd-809f-df6d57a3380d"/><DataConnection Src="0" SrcDirect="true" Dest="SpAmtEbFlush.ValueSetConf" Id="6a1591f2-5ea1-407a-8a1f-729f10d78a67"/><DataConnection Src="true" SrcDirect="true" Dest="SpAmtEbFlush.SPmode" Id="cdc39dc7-5c6a-4822-b184-385e3915cb6f"/><DataConnection Src="99999" SrcDirect="true" Dest="SpAmtEbFlush.Inc" Id="a1c41a17-5077-47a8-b839-cbd9bc7bf39b"/><DataConnection Src="99999" SrcDirect="true" Dest="SpAmtEbFlush.Dec" Id="1318b8c4-9204-4903-86c1-7aa1706cab5a"/><DataConnection Src="'V184EBManFlushEn'" SrcDirect="true" Dest="SwManEBFlush.Name" Id="3551f4b7-e32c-4e6b-8ffa-1647feebd030"/><DataConnection Src="'V184 Start Man EB Flush DK50'" SrcDirect="true" Dest="SwManEBFlush.Description" Id="4bffb15a-14b0-4a22-81ca-8d6e0f09432c"/><DataConnection Src="'True'" SrcDirect="true" Dest="SwManEBFlush.OnText" Id="1fe3c529-9548-4172-bc27-daf5b147ebb6"/><DataConnection Src="'False'" SrcDirect="true" Dest="SwManEBFlush.OffText" Id="f2091114-5e91-4be5-9055-17bbd0f1f00d"/><DataConnection Src="Unit.Setpoints.V184EBManFlushEn" SrcDirect="true" Dest="SwManEBFlush.InteractionPar" Id="84ed785a-2708-474a-aa42-7569fbb2c268"/><DataConnection Src="AEClass" SrcDirect="true" Dest="SwManEBFlush.AEClass" Id="7c9e54b4-6264-493d-bbae-4e151f355911"/><DataConnection Src="true" SrcDirect="true" Dest="SwManEBFlush.CmdConf" Id="bf9687cb-a1eb-42db-b627-ea2f2c508854"/><DataConnection Src="false" SrcDirect="true" Dest="SwManEBFlush.InitAutoMode" Id="8510f08d-3068-4a44-9332-742045ff272b"/><DataConnection Src="false" SrcDirect="true" Dest="SwManEBFlush.LatchDiff" Id="6672168d-85cf-41e9-8337-c8b02e837cc1"/><DataConnection Src="False" SrcDirect="true" Dest="SwManEBFlush.OutNormal" Id="4dbc2ee9-4994-4b1d-b368-ed72d3d9f502"/><DataConnection Src="False" SrcDirect="true" Dest="SwManEBFlush.OutputModeConf" Id="da67f7d6-80cf-4ccb-941e-2f245b62cc53"/><DataConnection Src="'True'" SrcDirect="true" Dest="SwManEBFlush.NormalText" Id="bcabd0b1-0d11-4a9d-8f8d-a8347ab087a5"/><DataConnection Src="'False'" SrcDirect="true" Dest="SwManEBFlush.AbnormalText" Id="1117195d-140e-4693-ac52-cf86283dfe91"/><DataConnection Src="false" SrcDirect="true" Dest="SwManEBFlush.AlarmStrikeThru" Id="9a9efb02-8472-40bc-b613-d98dbde7d554"/><DataConnection Src="'V184ConnectedSw'" SrcDirect="true" Dest="SwConnectedOkVent.Name" Id="b6803e73-4475-402e-be84-ed81f65d923f"/><DataConnection Src="'V184 Connected And Ok Vent To Tox DK184'" SrcDirect="true" Dest="SwConnectedOkVent.Description" Id="57a80b9c-855c-4506-a3f7-50ddc1844287"/><DataConnection Src="'True'" SrcDirect="true" Dest="SwConnectedOkVent.OnText" Id="dd4f1aee-08af-44ca-b801-2ec874582ff5"/><DataConnection Src="'False'" SrcDirect="true" Dest="SwConnectedOkVent.OffText" Id="88fa3dca-69c0-4940-870e-f521650fedaa"/><DataConnection Src="Unit.Setpoints.SwVentToTox" SrcDirect="true" Dest="SwConnectedOkVent.InteractionPar" Id="fc1fd7fe-ee9a-4910-af4f-a4860063336e"/><DataConnection Src="SwVentToToxHSICmd" SrcDirect="true" Dest="SwConnectedOkVent.HSICmd" Id="59e6849a-64d3-457f-9bfa-7cf98dc66dd7"/><DataConnection Src="AEClass" SrcDirect="true" Dest="SwConnectedOkVent.AEClass" Id="618f6875-1985-4eb6-bf6f-0922cc50fd17"/><DataConnection Src="true" SrcDirect="true" Dest="SwConnectedOkVent.CmdConf" Id="84f31401-e535-42a7-a124-159246957019"/><DataConnection Src="false" SrcDirect="true" Dest="SwConnectedOkVent.InitAutoMode" Id="370db099-84fc-4935-a8f5-742dc2d9dfe8"/><DataConnection Src="false" SrcDirect="true" Dest="SwConnectedOkVent.LatchDiff" Id="dbfcd3a8-733b-409c-b000-91d3a567ec9f"/><DataConnection Src="False" SrcDirect="true" Dest="SwConnectedOkVent.OutNormal" Id="f0a9dda8-95c4-488c-b302-90d9253427d5"/><DataConnection Src="False" SrcDirect="true" Dest="SwConnectedOkVent.OutputModeConf" Id="da874d21-4341-48bf-b4ee-f8f62f135f16"/><DataConnection Src="'True'" SrcDirect="true" Dest="SwConnectedOkVent.NormalText" Id="35aeb99a-a07b-4a44-a30b-160cc451499c"/><DataConnection Src="'False'" SrcDirect="true" Dest="SwConnectedOkVent.AbnormalText" Id="f3eff600-7b3c-4f4e-9fca-f7743375863b"/><DataConnection Src="false" SrcDirect="true" Dest="SwConnectedOkVent.AlarmStrikeThru" Id="8a1558ce-575d-437a-befd-e68308f9322e"/><DataConnection Src="'V184OverrideSw'" SrcDirect="true" Dest="CopOverrideSw.Name" Id="81b2d44b-ebdc-41a8-9d39-00870121df15"/><DataConnection Src="'V184 ILock Override Sw'" SrcDirect="true" Dest="CopOverrideSw.Description" Id="c22a3889-60cc-4551-bedc-6428c9904e87"/><DataConnection Src="Unit.Setpoints.ILockOverride" SrcDirect="true" Dest="CopOverrideSw.InteractionPar" Id="a2ed6d8d-72a9-449e-ae9b-4c1cb7ca6056"/><DataConnection Src="AEClass" SrcDirect="true" Dest="CopOverrideSw.AEClass" Id="23a6dd5e-c5e1-4eff-abf7-7ec7a2f65ac1"/><DataConnection Src="ILockOverrideAlarmTime" SrcDirect="true" Dest="CopOverrideSw.AlarmTime" Id="448c5b07-babc-4f83-a91d-744bbc94ecb1"/><DataConnection Src="ILockOverrideReringPeriod" SrcDirect="true" Dest="CopOverrideSw.ReringPeriod" Id="c1b979e1-3ea9-43b8-94de-95999869a3cd"/><DataConnection Src="'V184StepForcePermit'" SrcDirect="true" Dest="CopStepForcePermitSw.Name" Id="5c4a88d8-0497-4592-8d56-845644fd7230"/><DataConnection Src="'V184 Step Force Permit'" SrcDirect="true" Dest="CopStepForcePermitSw.Description" Id="0515d68f-28a3-48bf-99e8-64bf66700c38"/><DataConnection Src="Unit.Setpoints.StepForcePermit" SrcDirect="true" Dest="CopStepForcePermitSw.InteractionPar" Id="bd8b41d8-4221-44ed-8f9a-3d3286c17db9"/><DataConnection Src="AEClass" SrcDirect="true" Dest="CopStepForcePermitSw.AEClass" Id="43f3fa37-77cc-4d31-9963-6e58e5d73d38"/><DataConnection Src="StepForcePermitResetTime" SrcDirect="true" Dest="CopStepForcePermitSw.ResetTime" Id="9e032423-371c-44e6-9304-8a8be9c80ba2"/><DataConnection Src="'V184EnSingleDispSw'" SrcDirect="true" Dest="SwEnableSingleDisp.Name" Id="3a22e408-a071-4827-90c0-ec4608fd539a"/><DataConnection Src="'V184 Enable Single Disperser EB Flush'" SrcDirect="true" Dest="SwEnableSingleDisp.Description" Id="d7a42add-516f-4314-bac1-e153cc987373"/><DataConnection Src="'True'" SrcDirect="true" Dest="SwEnableSingleDisp.OnText" Id="c5faa816-ddf0-4d4e-a4b5-53dc75351d06"/><DataConnection Src="'False'" SrcDirect="true" Dest="SwEnableSingleDisp.OffText" Id="23d1716d-03a8-48fe-86c8-7e988b8a1df7"/><DataConnection Src="Unit.Setpoints.SwEnSingleDispFlsh" SrcDirect="true" Dest="SwEnableSingleDisp.InteractionPar" Id="ee9840f6-fc94-40cf-a7a0-9d349fba46c3"/><DataConnection Src="AEClass" SrcDirect="true" Dest="SwEnableSingleDisp.AEClass" Id="65d52bb7-df98-4466-89ef-f442c32e8403"/><DataConnection Src="true" SrcDirect="true" Dest="SwEnableSingleDisp.CmdConf" Id="528c6a86-3651-426a-b147-d7fb24b0b93c"/><DataConnection Src="false" SrcDirect="true" Dest="SwEnableSingleDisp.InitAutoMode" Id="21ee62a7-705b-4288-9243-2e48a0391aca"/><DataConnection Src="false" SrcDirect="true" Dest="SwEnableSingleDisp.LatchDiff" Id="b5f25ea6-049e-46bc-b1c9-669897de3f30"/><DataConnection Src="False" SrcDirect="true" Dest="SwEnableSingleDisp.OutNormal" Id="a34f00e3-fd7c-4452-9d43-ae875b81cf10"/><DataConnection Src="False" SrcDirect="true" Dest="SwEnableSingleDisp.OutputModeConf" Id="e0385e65-c103-4dc3-b7c6-1582aac78487"/><DataConnection Src="'True'" SrcDirect="true" Dest="SwEnableSingleDisp.NormalText" Id="975dbe2e-eb0f-41d8-a835-c741f50699dc"/><DataConnection Src="'False'" SrcDirect="true" Dest="SwEnableSingleDisp.AbnormalText" Id="99ec1283-13e6-4b58-b6e2-d99cdc11e3fc"/><DataConnection Src="false" SrcDirect="true" Dest="SwEnableSingleDisp.AlarmStrikeThru" Id="2e9c0d4f-9cca-4270-b86e-ae78a1911897"/></DataConnections></Page><Page PageNo="6" PageName="AddAlarm"><Blocks><Invocation Name="DeviceInHand" DataFlowOrder="49" ENPort="false" Id="caa22356-df9b-4b15-8136-9d8506e094a3"><Description>'V184 Manual Status'</Description><Layout X="19643" Y="4064" Width="2540" Height="3895"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="true"/><Port Name="InteractionPar" Visible="false"/><Port Name="Input" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="PCCConf" Visible="false"/><Port Name="PCCOE" Visible="true"/><Port Name="PCCOEConf" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfDiff" Visible="true"/><Port Name="AEConfOE" Visible="false"/><Port Name="AECondDiff" Visible="false"/><Port Name="AEMsgDiff" Visible="false"/><Port Name="AESevDiff" Visible="false"/><Port Name="AESevOE" Visible="false"/><Port Name="FilterTimeDiff" Visible="true"/><Port Name="FilterTimeOffDiff" Visible="true"/><Port Name="AEOEFilterTimeOn" Visible="false"/><Port Name="AEOEFilterTimeOff" Visible="false"/><Port Name="InNormal" Visible="true"/><Port Name="LatchDiff" Visible="true"/><Port Name="Out" Visible="false"/><Port Name="LatchOEConf" Visible="false"/><Port Name="EnForceAppl" Visible="true"/><Port Name="NormalText" Visible="false"/><Port Name="AbnormalText" Visible="false"/><Port Name="AlarmStrikeThru" Visible="true"/></Ports></Layout></Invocation><Invocation Name="AlmForcedStat" DataFlowOrder="48" ENPort="false" Id="b17a594c-e6fa-4086-bde4-ee8187cb3847"><Description>'V184 Forced Status'</Description><Layout X="10329" Y="1524" Width="2540" Height="4233"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="true"/><Port Name="InteractionPar" Visible="false"/><Port Name="Input" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="PCCConf" Visible="false"/><Port Name="PCCOE" Visible="true"/><Port Name="PCCOEConf" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfDiff" Visible="true"/><Port Name="AEConfOE" Visible="false"/><Port Name="AECondDiff" Visible="false"/><Port Name="AEMsgDiff" Visible="true"/><Port Name="AESevDiff" Visible="true"/><Port Name="AESevOE" Visible="false"/><Port Name="FilterTimeDiff" Visible="true"/><Port Name="FilterTimeOffDiff" Visible="true"/><Port Name="AEOEFilterTimeOn" Visible="false"/><Port Name="AEOEFilterTimeOff" Visible="false"/><Port Name="InNormal" Visible="true"/><Port Name="LatchDiff" Visible="true"/><Port Name="Out" Visible="false"/><Port Name="LatchOEConf" Visible="false"/><Port Name="EnForceAppl" Visible="true"/><Port Name="NormalText" Visible="false"/><Port Name="AbnormalText" Visible="false"/><Port Name="AlarmStrikeThru" Visible="false"/></Ports></Layout></Invocation><Invocation Name="AlmMaxTimeInStep" DataFlowOrder="46" ENPort="false" Id="c386a371-5a91-4853-9af1-00d03211898d"><Description>'V184 Max Time In Step'</Description><Layout X="3895" Y="1185" Width="2540" Height="4233"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="true"/><Port Name="InteractionPar" Visible="false"/><Port Name="Input" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="PCCConf" Visible="false"/><Port Name="PCCOE" Visible="true"/><Port Name="PCCOEConf" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfDiff" Visible="true"/><Port Name="AEConfOE" Visible="false"/><Port Name="AECondDiff" Visible="false"/><Port Name="AEMsgDiff" Visible="true"/><Port Name="AESevDiff" Visible="true"/><Port Name="AESevOE" Visible="false"/><Port Name="FilterTimeDiff" Visible="true"/><Port Name="FilterTimeOffDiff" Visible="true"/><Port Name="AEOEFilterTimeOn" Visible="false"/><Port Name="AEOEFilterTimeOff" Visible="false"/><Port Name="InNormal" Visible="true"/><Port Name="LatchDiff" Visible="true"/><Port Name="Out" Visible="false"/><Port Name="LatchOEConf" Visible="false"/><Port Name="EnForceAppl" Visible="true"/><Port Name="NormalText" Visible="false"/><Port Name="AbnormalText" Visible="false"/><Port Name="AlarmStrikeThru" Visible="false"/></Ports></Layout></Invocation><Invocation Name="V184MonMactPress" DataFlowOrder="47" ENPort="false" Id="d350be28-8584-43fd-baec-6b24acdfda5d"><Description>'V184 MonMact Excess Pressure'</Description><Layout X="4911" Y="7789" Width="2371" Height="4572"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="true"/><Port Name="InteractionPar" Visible="true"/><Port Name="Input" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="PCCConf" Visible="false"/><Port Name="PCCOE" Visible="true"/><Port Name="PCCOEConf" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfDiff" Visible="true"/><Port Name="AEConfOE" Visible="false"/><Port Name="AECondDiff" Visible="false"/><Port Name="AEMsgDiff" Visible="true"/><Port Name="AESevDiff" Visible="true"/><Port Name="AESevOE" Visible="false"/><Port Name="FilterTimeDiff" Visible="true"/><Port Name="FilterTimeOffDiff" Visible="true"/><Port Name="AEOEFilterTimeOn" Visible="false"/><Port Name="AEOEFilterTimeOff" Visible="false"/><Port Name="InNormal" Visible="true"/><Port Name="LatchDiff" Visible="true"/><Port Name="Out" Visible="false"/><Port Name="LatchOEConf" Visible="false"/><Port Name="EnForceAppl" Visible="true"/><Port Name="NormalText" Visible="false"/><Port Name="AbnormalText" Visible="false"/><Port Name="AlarmStrikeThru" Visible="false"/></Ports></Layout></Invocation></Blocks><DataConnections><DataConnection Src="'V184DeviceInHand'" SrcDirect="true" Dest="DeviceInHand.Name" Id="a1407b86-be7d-43e3-a613-b0a9301f8be8"/><DataConnection Src="'V184 Device In Hand'" SrcDirect="true" Dest="DeviceInHand.Description" Id="b17f2070-24d9-4851-aa85-bdc0372a4bc2"/><DataConnection Src="Device.ManStat" SrcDirect="true" Dest="DeviceInHand.InteractionPar" Id="f5cb2e19-06fc-4ed4-9495-ef9a56709ae9"/><DataConnection Src="Unit.DeviceSummary.ManStat" SrcDirect="true" Dest="DeviceInHand.Input" Id="525b1957-0393-4c5a-ab6e-f7b387ff18be"/><DataConnection Src="AEClass" SrcDirect="true" Dest="DeviceInHand.AEClass" Id="4cb58180-5949-4e9a-b623-f5959cdf80f2"/><DataConnection Src="0" SrcDirect="true" Dest="DeviceInHand.AEConfDiff" Id="15b18029-4646-4a60-bdb2-3873d156410a"/><DataConnection Src="0" SrcDirect="true" Dest="DeviceInHand.FilterTimeDiff" Id="f83c76ab-daa9-445b-8baf-3b486ff181d9"/><DataConnection Src="0" SrcDirect="true" Dest="DeviceInHand.FilterTimeOffDiff" Id="210edfcd-144f-4ff7-a6e1-5d9598b1b0a6"/><DataConnection Src="false" SrcDirect="true" Dest="DeviceInHand.InNormal" Id="64a9cf17-0b77-4f66-aef8-38551460383a"/><DataConnection Src="false" SrcDirect="true" Dest="DeviceInHand.LatchDiff" Id="92e375e9-e460-49b6-add8-647b7742e1b9"/><DataConnection Src="false" SrcDirect="true" Dest="DeviceInHand.EnForceAppl" Id="1dff8d54-c979-4195-ae72-cac4b5158064"/><DataConnection Src="false" SrcDirect="true" Dest="DeviceInHand.AlarmStrikeThru" Id="9af4b305-3054-46c9-9592-a900b18859e2"/><DataConnection Src="'V184ForceStat'" SrcDirect="true" Dest="AlmForcedStat.Name" Id="ee960e4c-9c0b-49a5-b331-14f349e68a64"/><DataConnection Src="'V184 Forced Status'" SrcDirect="true" Dest="AlmForcedStat.Description" Id="bff54196-4837-44c2-a9fc-8af5a824511c"/><DataConnection Src="Device.ForcedStat" SrcDirect="true" Dest="AlmForcedStat.InteractionPar" Id="9b0d06fc-668a-4691-ae9d-c212db2cfeee"/><DataConnection Src="Unit.DeviceSummary.ForcedStat" SrcDirect="true" Dest="AlmForcedStat.Input" Id="82c68bea-bb14-4579-88d1-15392b75361a"/><DataConnection Src="AEClass" SrcDirect="true" Dest="AlmForcedStat.AEClass" Id="89445137-1ff1-4423-8a75-e9d2cbedf286"/><DataConnection Src="1" SrcDirect="true" Dest="AlmForcedStat.AEConfDiff" Id="0ee62973-93c7-48d9-8331-f8907d2023b7"/><DataConnection Src="cWSSev.Request" SrcDirect="true" Dest="AlmForcedStat.AESevDiff" Id="a0f81e1d-6100-4ad3-a108-94acbafd3f87"/><DataConnection Src="0" SrcDirect="true" Dest="AlmForcedStat.FilterTimeDiff" Id="07b02480-0eff-4f3a-9918-17be7867f5d4"/><DataConnection Src="0" SrcDirect="true" Dest="AlmForcedStat.FilterTimeOffDiff" Id="78fd4e29-6227-4c35-a943-09a9ac4cc427"/><DataConnection Src="false" SrcDirect="true" Dest="AlmForcedStat.InNormal" Id="cefe1e02-30ef-4804-8099-ffed35a28e37"/><DataConnection Src="false" SrcDirect="true" Dest="AlmForcedStat.LatchDiff" Id="3e0e5e67-439b-4d64-b538-edbd6191b20d"/><DataConnection Src="false" SrcDirect="true" Dest="AlmForcedStat.EnForceAppl" Id="607908e9-05b9-4ca7-9c42-538f163a0238"/><DataConnection Src="false" SrcDirect="true" Dest="AlmForcedStat.AlarmStrikeThru" Id="6b0d3c1b-c599-4adc-98e5-b3f1cb7bf6d1"/><DataConnection Src="'V184MaxTimeInStep'" SrcDirect="true" Dest="AlmMaxTimeInStep.Name" Id="615cba21-a267-4e04-b3ca-98b35a7d82bb"/><DataConnection Src="'V184 Max Time In Step'" SrcDirect="true" Dest="AlmMaxTimeInStep.Description" Id="1d65dc06-a2be-4c60-a87b-0703440527e0"/><DataConnection Src="Device.AlmMaxTimeInStep" SrcDirect="true" Dest="AlmMaxTimeInStep.InteractionPar" Id="d56cbd6a-e1c1-46ce-85a7-04637a40deac"/><DataConnection Src="vMaxTimeInStepAlm" SrcDirect="true" Dest="AlmMaxTimeInStep.Input" Id="208d20c9-96b0-4d9b-b565-e1988c70d6da"/><DataConnection Src="AEClass" SrcDirect="true" Dest="AlmMaxTimeInStep.AEClass" Id="01f6465d-baff-40d0-860b-67461ee4a89b"/><DataConnection Src="1" SrcDirect="true" Dest="AlmMaxTimeInStep.AEConfDiff" Id="3d605c05-0468-45ba-aeb8-6963672e311a"/><DataConnection Src="cWSSev.Warning" SrcDirect="true" Dest="AlmMaxTimeInStep.AESevDiff" Id="73e39be7-4570-4dfc-bb64-242ec62dbd07"/><DataConnection Src="0" SrcDirect="true" Dest="AlmMaxTimeInStep.FilterTimeDiff" Id="97145089-a5d9-45b5-aac2-32f0aa63c95f"/><DataConnection Src="0" SrcDirect="true" Dest="AlmMaxTimeInStep.FilterTimeOffDiff" Id="1a7f9cfd-e641-4d89-97f4-d66981ebc902"/><DataConnection Src="false" SrcDirect="true" Dest="AlmMaxTimeInStep.InNormal" Id="ffc9a090-ce97-4438-8b0a-d319586ce936"/><DataConnection Src="false" SrcDirect="true" Dest="AlmMaxTimeInStep.LatchDiff" Id="9dc0dec9-82a2-4cad-8a85-f6860bb94839"/><DataConnection Src="false" SrcDirect="true" Dest="AlmMaxTimeInStep.EnForceAppl" Id="19b5a583-e4de-4b26-9f81-8ca775992def"/><DataConnection Src="false" SrcDirect="true" Dest="AlmMaxTimeInStep.AlarmStrikeThru" Id="6deeff92-59bf-44cb-9319-b48e32d3f472"/><DataConnection Src="'V184MonMactPresExces'" SrcDirect="true" Dest="V184MonMactPress.Name" Id="ac83c063-8238-4da8-bbec-113add80c464"/><DataConnection Src="'V184 TITLE V MonMact Excess Pressure'" SrcDirect="true" Dest="V184MonMactPress.Description" Id="52606739-61a6-4d58-b510-ec915d956282"/><DataConnection Src="Device.V184MonMactPress" SrcDirect="true" Dest="V184MonMactPress.InteractionPar" Id="2075810a-8015-43c7-ad39-517778bb3341"/><DataConnection Src="vV184MonMactPress" SrcDirect="true" Dest="V184MonMactPress.Input" Id="623a732d-c1e1-45ce-8eb0-032c0b3da4fe"/><DataConnection Src="AEClass" SrcDirect="true" Dest="V184MonMactPress.AEClass" Id="adb3d9b1-8a31-48ea-9255-88db462e51c8"/><DataConnection Src="1" SrcDirect="true" Dest="V184MonMactPress.AEConfDiff" Id="70fb463a-8745-4560-b894-d8264c9753aa"/><DataConnection Src="'Problem'" SrcDirect="true" Dest="V184MonMactPress.AEMsgDiff" Id="115914d6-0001-4d1d-b432-d45ad5bd7835"/><DataConnection Src="cWSSev.Severe" SrcDirect="true" Dest="V184MonMactPress.AESevDiff" Id="2fa1bb5a-ccdd-44b8-bfb7-facf66f323cd"/><DataConnection Src="0" SrcDirect="true" Dest="V184MonMactPress.FilterTimeDiff" Id="e8d4569f-1144-487f-822b-21ae887f7727"/><DataConnection Src="0" SrcDirect="true" Dest="V184MonMactPress.FilterTimeOffDiff" Id="6c686ff2-3cf5-45db-9da2-3ed0d52ad76d"/><DataConnection Src="false" SrcDirect="true" Dest="V184MonMactPress.InNormal" Id="2dabd1db-7caf-40d8-8a89-4edf089bcf89"/><DataConnection Src="true" SrcDirect="true" Dest="V184MonMactPress.LatchDiff" Id="01b10510-4b96-4aaa-8487-41a5f5f76205"/><DataConnection Src="false" SrcDirect="true" Dest="V184MonMactPress.EnForceAppl" Id="355ad9e3-7a6b-4f07-a670-05ef0a64e174"/><DataConnection Src="false" SrcDirect="true" Dest="V184MonMactPress.AlarmStrikeThru" Id="ad02c31a-4f65-4834-b1ef-7d4ea81ea43e"/></DataConnections></Page><Page PageNo="7" PageName="Calcs"><Description>Calcs
Includes all calculation objects that are used within the object
</Description><Blocks><Invocation Name="EBTankVol_1" DataFlowOrder="50" ENPort="false" Id="6f77f4cd-618b-487c-b588-04e6eb11f416"><Layout X="4233" Y="3048" Width="2371" Height="3217"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="true"/><Port Name="InteractionPar" Visible="true"/><Port Name="InReal" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="Out" Visible="true"/><Port Name="ValidInput" Visible="false"/><Port Name="Max" Visible="true"/><Port Name="Min" Visible="false"/><Port Name="Unit" Visible="false"/><Port Name="Fraction" Visible="false"/><Port Name="CommErr" Visible="false"/><Port Name="PCCH" Visible="false"/><Port Name="PCCHConf" Visible="false"/><Port Name="PCCHH" Visible="true"/><Port Name="PCCHHConf" Visible="false"/><Port Name="PCCHHH" Visible="false"/><Port Name="PCCHHHConf" Visible="false"/><Port Name="PCCL" Visible="false"/><Port Name="PCCLConf" Visible="false"/><Port Name="PCCLL" Visible="true"/><Port Name="PCCLLConf" Visible="false"/><Port Name="PCCLLL" Visible="false"/><Port Name="PCCLLLConf" Visible="false"/><Port Name="PCCOE" Visible="true"/><Port Name="PCCOEConf" Visible="false"/><Port Name="AEClass" Visible="true"/><Port Name="AEConfDec" Visible="false"/><Port Name="AEConfH" Visible="false"/><Port Name="AEConfHH" Visible="false"/><Port Name="AEConfHHH" Visible="false"/><Port Name="AEConfInc" Visible="false"/><Port Name="AEConfL" Visible="false"/><Port Name="AEConfLL" Visible="false"/><Port Name="AEConfLLL" Visible="false"/><Port Name="AEConfOE" Visible="true"/><Port Name="AEFilterTime" Visible="false"/><Port Name="AEFilterTimeOff" Visible="false"/><Port Name="AEHysteresis" Visible="false"/><Port Name="AEHFilterTimeOn" Visible="false"/><Port Name="AEHFilterTimeOff" Visible="false"/><Port Name="AEHHysteresis" Visible="false"/><Port Name="AEHHFilterTimeOn" Visible="false"/><Port Name="AEHHFilterTimeOff" Visible="false"/><Port Name="AEHHHysteresis" Visible="false"/><Port Name="AEHHHFilterTimeOn" Visible="false"/><Port Name="AEHHHFilterTimeOff" Visible="false"/><Port Name="AEHHHHysteresis" Visible="false"/><Port Name="AELFilterTimeOn" Visible="false"/><Port Name="AELFilterTimeOff" Visible="false"/><Port Name="AELHysteresis" Visible="false"/><Port Name="AELLFilterTimeOn" Visible="false"/><Port Name="AELLFilterTimeOff" Visible="false"/><Port Name="AELLHysteresis" Visible="false"/><Port Name="AELLLFilterTimeOn" Visible="false"/><Port Name="AELLLFilterTimeOff" Visible="false"/><Port Name="AELLLHysteresis" Visible="false"/><Port Name="AEOEFilterTimeOn" Visible="false"/><Port Name="AEOEFilterTimeOff" Visible="false"/><Port Name="AELevelDec" Visible="false"/><Port Name="AELevelH" Visible="false"/><Port Name="AELevelHH" Visible="false"/><Port Name="AELevelHHH" Visible="false"/><Port Name="AELevelInc" Visible="false"/><Port Name="AELevelL" Visible="false"/><Port Name="AELevelLL" Visible="false"/><Port Name="AELevelLLL" Visible="false"/><Port Name="AESevH" Visible="false"/><Port Name="AESevHH" Visible="false"/><Port Name="AESevHHH" Visible="false"/><Port Name="AESevInc" Visible="false"/><Port Name="AESevL" Visible="false"/><Port Name="AESevLL" Visible="false"/><Port Name="AESevLLL" Visible="false"/><Port Name="AESevOE" Visible="false"/><Port Name="AECondNameH" Visible="false"/><Port Name="AECondNameHH" Visible="false"/><Port Name="AECondNameHHH" Visible="false"/><Port Name="AEMsgH" Visible="false"/><Port Name="AEMsgHH" Visible="false"/><Port Name="AEMsgHHH" Visible="false"/><Port Name="AECondNameL" Visible="false"/><Port Name="AECondNameLL" Visible="false"/><Port Name="AECondNameLLL" Visible="false"/><Port Name="AEMsgL" Visible="false"/><Port Name="AEMsgLL" Visible="false"/><Port Name="AEMsgLLL" Visible="false"/><Port Name="AlarmStrikeThru" Visible="true"/><Port Name="LatchOEConf" Visible="false"/><Port Name="LatchHHConf" Visible="false"/><Port Name="LatchHHHConf" Visible="false"/><Port Name="LatchLLConf" Visible="false"/><Port Name="LatchLLLConf" Visible="false"/><Port Name="RedIncDecLim" Visible="false"/><Port Name="EnForceAppl" Visible="false"/><Port Name="Alarm6DHselect" Visible="false"/></Ports></Layout></Invocation><Invocation Name="EBTankWt_1" DataFlowOrder="51" ENPort="false" Id="f2d1e259-34d2-438d-9053-d0ab35a772c3"><Layout X="12192" Y="3048" Width="2371" Height="3217"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="true"/><Port Name="InteractionPar" Visible="true"/><Port Name="InReal" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="Out" Visible="true"/><Port Name="ValidInput" Visible="false"/><Port Name="Max" Visible="true"/><Port Name="Min" Visible="false"/><Port Name="Unit" Visible="false"/><Port Name="Fraction" Visible="false"/><Port Name="CommErr" Visible="false"/><Port Name="PCCH" Visible="false"/><Port Name="PCCHConf" Visible="false"/><Port Name="PCCHH" Visible="true"/><Port Name="PCCHHConf" Visible="false"/><Port Name="PCCHHH" Visible="false"/><Port Name="PCCHHHConf" Visible="false"/><Port Name="PCCL" Visible="false"/><Port Name="PCCLConf" Visible="false"/><Port Name="PCCLL" Visible="true"/><Port Name="PCCLLConf" Visible="false"/><Port Name="PCCLLL" Visible="false"/><Port Name="PCCLLLConf" Visible="false"/><Port Name="PCCOE" Visible="true"/><Port Name="PCCOEConf" Visible="false"/><Port Name="AEClass" Visible="true"/><Port Name="AEConfDec" Visible="false"/><Port Name="AEConfH" Visible="false"/><Port Name="AEConfHH" Visible="false"/><Port Name="AEConfHHH" Visible="false"/><Port Name="AEConfInc" Visible="false"/><Port Name="AEConfL" Visible="false"/><Port Name="AEConfLL" Visible="false"/><Port Name="AEConfLLL" Visible="false"/><Port Name="AEConfOE" Visible="true"/><Port Name="AEFilterTime" Visible="false"/><Port Name="AEFilterTimeOff" Visible="false"/><Port Name="AEHysteresis" Visible="false"/><Port Name="AEHFilterTimeOn" Visible="false"/><Port Name="AEHFilterTimeOff" Visible="false"/><Port Name="AEHHysteresis" Visible="false"/><Port Name="AEHHFilterTimeOn" Visible="false"/><Port Name="AEHHFilterTimeOff" Visible="false"/><Port Name="AEHHHysteresis" Visible="false"/><Port Name="AEHHHFilterTimeOn" Visible="false"/><Port Name="AEHHHFilterTimeOff" Visible="false"/><Port Name="AEHHHHysteresis" Visible="false"/><Port Name="AELFilterTimeOn" Visible="false"/><Port Name="AELFilterTimeOff" Visible="false"/><Port Name="AELHysteresis" Visible="false"/><Port Name="AELLFilterTimeOn" Visible="false"/><Port Name="AELLFilterTimeOff" Visible="false"/><Port Name="AELLHysteresis" Visible="false"/><Port Name="AELLLFilterTimeOn" Visible="false"/><Port Name="AELLLFilterTimeOff" Visible="false"/><Port Name="AELLLHysteresis" Visible="false"/><Port Name="AEOEFilterTimeOn" Visible="false"/><Port Name="AEOEFilterTimeOff" Visible="false"/><Port Name="AELevelDec" Visible="false"/><Port Name="AELevelH" Visible="false"/><Port Name="AELevelHH" Visible="false"/><Port Name="AELevelHHH" Visible="false"/><Port Name="AELevelInc" Visible="false"/><Port Name="AELevelL" Visible="false"/><Port Name="AELevelLL" Visible="false"/><Port Name="AELevelLLL" Visible="false"/><Port Name="AESevH" Visible="false"/><Port Name="AESevHH" Visible="false"/><Port Name="AESevHHH" Visible="false"/><Port Name="AESevInc" Visible="false"/><Port Name="AESevL" Visible="false"/><Port Name="AESevLL" Visible="false"/><Port Name="AESevLLL" Visible="false"/><Port Name="AESevOE" Visible="false"/><Port Name="AECondNameH" Visible="false"/><Port Name="AECondNameHH" Visible="false"/><Port Name="AECondNameHHH" Visible="false"/><Port Name="AEMsgH" Visible="false"/><Port Name="AEMsgHH" Visible="false"/><Port Name="AEMsgHHH" Visible="false"/><Port Name="AECondNameL" Visible="false"/><Port Name="AECondNameLL" Visible="false"/><Port Name="AECondNameLLL" Visible="false"/><Port Name="AEMsgL" Visible="false"/><Port Name="AEMsgLL" Visible="false"/><Port Name="AEMsgLLL" Visible="false"/><Port Name="AlarmStrikeThru" Visible="true"/><Port Name="LatchOEConf" Visible="false"/><Port Name="LatchHHConf" Visible="false"/><Port Name="LatchHHHConf" Visible="false"/><Port Name="LatchLLConf" Visible="false"/><Port Name="LatchLLLConf" Visible="false"/><Port Name="RedIncDecLim" Visible="false"/><Port Name="EnForceAppl" Visible="false"/><Port Name="Alarm6DHselect" Visible="false"/></Ports></Layout></Invocation></Blocks><DataConnections><DataConnection Src="'V184TankVolCalc'" SrcDirect="true" Dest="EBTankVol_1.Name" Id="9d5b9267-0c24-4ef3-8ac8-ae043342f01b"/><DataConnection Src="'EB Tank Volume Calc'" SrcDirect="true" Dest="EBTankVol_1.Description" Id="6e73cb56-2b43-4d85-bb11-fcd394f06304"/><DataConnection Src="vEBTankVolume" SrcDirect="true" Dest="EBTankVol_1.InReal" Id="3f0bfbba-0259-400b-b5d3-89ad34c3f5d8"/><DataConnection Src="750" SrcDirect="true" Dest="EBTankVol_1.Max" Id="3d75d869-cb0b-4218-b88d-3807a6fea491"/><DataConnection Src="'GAL'" SrcDirect="true" Dest="EBTankVol_1.Unit" Id="1cb21362-5587-4b62-ba73-c82e759c30a1"/><DataConnection Src="AEClass" SrcDirect="true" Dest="EBTankVol_1.AEClass" Id="81edf6c7-1f39-4b9f-8aed-7c3f9f939b8c"/><DataConnection Src="0" SrcDirect="true" Dest="EBTankVol_1.AEConfOE" Id="f407c66c-5993-44ed-b24e-1a30ed735c7f"/><DataConnection Src="false" SrcDirect="true" Dest="EBTankVol_1.AlarmStrikeThru" Id="d7f814aa-9c0d-43e3-9e99-4479233e5036"/><DataConnection Src="'V184TankWtCalc'" SrcDirect="true" Dest="EBTankWt_1.Name" Id="3c77d888-8e47-4a72-b4be-eab224179440"/><DataConnection Src="'EB Tank Weight Calc'" SrcDirect="true" Dest="EBTankWt_1.Description" Id="c7d5746f-dd3a-4470-95ab-85600e54720a"/><DataConnection Src="vEBTankWeight" SrcDirect="true" Dest="EBTankWt_1.InReal" Id="45baee4f-f237-4030-811a-dca1efc24e61"/><DataConnection Src="5500" SrcDirect="true" Dest="EBTankWt_1.Max" Id="776454c0-e11e-4c80-9513-839e175a9d00"/><DataConnection Src="'LBS'" SrcDirect="true" Dest="EBTankWt_1.Unit" Id="bb66be76-af76-41a3-bdfb-b422959170b1"/><DataConnection Src="AEClass" SrcDirect="true" Dest="EBTankWt_1.AEClass" Id="fea5ef2c-0190-417d-aef5-52471c1f125c"/><DataConnection Src="0" SrcDirect="true" Dest="EBTankWt_1.AEConfOE" Id="d2d6dfa2-8192-4534-b25a-415f021ca2eb"/><DataConnection Src="false" SrcDirect="true" Dest="EBTankWt_1.AlarmStrikeThru" Id="dd8b597a-afbb-42dc-97a1-a58bc5a280f5"/></DataConnections></Page><Page PageNo="8" PageName="ais"><Description>'Level  AI403'</Description><Blocks><Invocation Name="Level" DataFlowOrder="53" ENPort="false" Id="3749e7cc-1a34-4978-8d78-e503310348f3"><Description>'Level  AI403'</Description><Layout X="16764" Y="3217" Width="3217" Height="8975"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="false"/><Port Name="InteractionPar" Visible="false"/><Port Name="IO" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="Out" Visible="true"/><Port Name="PCCH" Visible="false"/><Port Name="PCCHConf" Visible="false"/><Port Name="PCCHH" Visible="true"/><Port Name="PCCHHConf" Visible="false"/><Port Name="PCCHHH" Visible="false"/><Port Name="PCCHHHConf" Visible="false"/><Port Name="PCCL" Visible="false"/><Port Name="PCCLConf" Visible="false"/><Port Name="PCCLL" Visible="true"/><Port Name="PCCLLConf" Visible="false"/><Port Name="PCCLLL" Visible="false"/><Port Name="PCCLLLConf" Visible="false"/><Port Name="PCCOE" Visible="true"/><Port Name="PCCOEConf" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfDec" Visible="false"/><Port Name="AEConfH" Visible="true"/><Port Name="AEConfHH" Visible="false"/><Port Name="AEConfHHH" Visible="false"/><Port Name="AEConfInc" Visible="false"/><Port Name="AEConfL" Visible="true"/><Port Name="AEConfLL" Visible="false"/><Port Name="AEConfLLL" Visible="false"/><Port Name="AEConfOE" Visible="true"/><Port Name="AEHFilterTimeOn" Visible="true"/><Port Name="AEHFilterTimeOff" Visible="true"/><Port Name="AEHHysteresis" Visible="true"/><Port Name="AEHHFilterTimeOn" Visible="false"/><Port Name="AEHHFilterTimeOff" Visible="false"/><Port Name="AEHHHysteresis" Visible="false"/><Port Name="AEHHHFilterTimeOn" Visible="false"/><Port Name="AEHHHFilterTimeOff" Visible="false"/><Port Name="AEHHHHysteresis" Visible="false"/><Port Name="AELFilterTimeOn" Visible="true"/><Port Name="AELFilterTimeOff" Visible="true"/><Port Name="AELHysteresis" Visible="true"/><Port Name="AELLFilterTimeOn" Visible="false"/><Port Name="AELLFilterTimeOff" Visible="false"/><Port Name="AELLHysteresis" Visible="false"/><Port Name="AELLLFilterTimeOn" Visible="false"/><Port Name="AELLLFilterTimeOff" Visible="false"/><Port Name="AELLLHysteresis" Visible="false"/><Port Name="AEOEFilterTimeOn" Visible="true"/><Port Name="AEOEFilterTimeOff" Visible="true"/><Port Name="AELevelDec" Visible="false"/><Port Name="AELevelH" Visible="true"/><Port Name="AELevelHH" Visible="false"/><Port Name="AELevelHHH" Visible="false"/><Port Name="AELevelInc" Visible="false"/><Port Name="AELevelL" Visible="true"/><Port Name="AELevelLL" Visible="false"/><Port Name="AELevelLLL" Visible="false"/><Port Name="AESevH" Visible="true"/><Port Name="AESevHH" Visible="false"/><Port Name="AESevHHH" Visible="false"/><Port Name="AESevInc" Visible="false"/><Port Name="AESevL" Visible="true"/><Port Name="AESevLL" Visible="false"/><Port Name="AESevLLL" Visible="false"/><Port Name="AESevOE" Visible="true"/><Port Name="AECondNameH" Visible="true"/><Port Name="AECondNameHH" Visible="false"/><Port Name="AECondNameHHH" Visible="false"/><Port Name="AEMsgH" Visible="false"/><Port Name="AEMsgHH" Visible="false"/><Port Name="AEMsgHHH" Visible="false"/><Port Name="AECondNameL" Visible="true"/><Port Name="AECondNameLL" Visible="false"/><Port Name="AECondNameLLL" Visible="false"/><Port Name="AEMsgL" Visible="false"/><Port Name="AEMsgLL" Visible="false"/><Port Name="AEMsgLLL" Visible="false"/><Port Name="AlarmStrikeThru" Visible="false"/><Port Name="RedIncDecLim" Visible="false"/><Port Name="LatchHHConf" Visible="false"/><Port Name="LatchHHHConf" Visible="false"/><Port Name="LatchLLConf" Visible="false"/><Port Name="LatchLLLConf" Visible="false"/><Port Name="LatchOEConf" Visible="true"/><Port Name="EnForceAppl" Visible="true"/><Port Name="ErrorAtWarn" Visible="true"/><Port Name="ErrorMode" Visible="true"/><Port Name="PredeterminedValue" Visible="false"/><Port Name="OutIncDecLim" Visible="true"/></Ports></Layout></Invocation><DataRef Name="Level_IO(1)" Id="66276275-815e-4273-a065-ed87e1d2d9e3"><Layout X="11853" Y="4741" Width="1016" Height="339"><Ports><Port Name="" Visible="true" Placement="right"/></Ports></Layout></DataRef><Invocation Name="Pressure" DataFlowOrder="52" ENPort="false" Id="b724603c-d919-4552-b133-e94d9d3444a5"><Description>'Pressure AI407'</Description><Layout X="3556" Y="2879" Width="3217" Height="6943"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="false"/><Port Name="InteractionPar" Visible="false"/><Port Name="IO" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="Out" Visible="true"/><Port Name="PCCH" Visible="false"/><Port Name="PCCHConf" Visible="false"/><Port Name="PCCHH" Visible="true"/><Port Name="PCCHHConf" Visible="false"/><Port Name="PCCHHH" Visible="false"/><Port Name="PCCHHHConf" Visible="false"/><Port Name="PCCL" Visible="false"/><Port Name="PCCLConf" Visible="false"/><Port Name="PCCLL" Visible="true"/><Port Name="PCCLLConf" Visible="false"/><Port Name="PCCLLL" Visible="false"/><Port Name="PCCLLLConf" Visible="false"/><Port Name="PCCOE" Visible="true"/><Port Name="PCCOEConf" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfDec" Visible="false"/><Port Name="AEConfH" Visible="true"/><Port Name="AEConfHH" Visible="false"/><Port Name="AEConfHHH" Visible="false"/><Port Name="AEConfInc" Visible="false"/><Port Name="AEConfL" Visible="false"/><Port Name="AEConfLL" Visible="false"/><Port Name="AEConfLLL" Visible="false"/><Port Name="AEConfOE" Visible="true"/><Port Name="AEHFilterTimeOn" Visible="true"/><Port Name="AEHFilterTimeOff" Visible="true"/><Port Name="AEHHysteresis" Visible="true"/><Port Name="AEHHFilterTimeOn" Visible="false"/><Port Name="AEHHFilterTimeOff" Visible="false"/><Port Name="AEHHHysteresis" Visible="false"/><Port Name="AEHHHFilterTimeOn" Visible="false"/><Port Name="AEHHHFilterTimeOff" Visible="false"/><Port Name="AEHHHHysteresis" Visible="false"/><Port Name="AELFilterTimeOn" Visible="false"/><Port Name="AELFilterTimeOff" Visible="false"/><Port Name="AELHysteresis" Visible="false"/><Port Name="AELLFilterTimeOn" Visible="false"/><Port Name="AELLFilterTimeOff" Visible="false"/><Port Name="AELLHysteresis" Visible="false"/><Port Name="AELLLFilterTimeOn" Visible="false"/><Port Name="AELLLFilterTimeOff" Visible="false"/><Port Name="AELLLHysteresis" Visible="false"/><Port Name="AEOEFilterTimeOn" Visible="true"/><Port Name="AEOEFilterTimeOff" Visible="true"/><Port Name="AELevelDec" Visible="false"/><Port Name="AELevelH" Visible="true"/><Port Name="AELevelHH" Visible="false"/><Port Name="AELevelHHH" Visible="false"/><Port Name="AELevelInc" Visible="false"/><Port Name="AELevelL" Visible="false"/><Port Name="AELevelLL" Visible="false"/><Port Name="AELevelLLL" Visible="false"/><Port Name="AESevH" Visible="true"/><Port Name="AESevHH" Visible="false"/><Port Name="AESevHHH" Visible="false"/><Port Name="AESevInc" Visible="false"/><Port Name="AESevL" Visible="false"/><Port Name="AESevLL" Visible="false"/><Port Name="AESevLLL" Visible="false"/><Port Name="AESevOE" Visible="true"/><Port Name="AECondNameH" Visible="true"/><Port Name="AECondNameHH" Visible="false"/><Port Name="AECondNameHHH" Visible="false"/><Port Name="AEMsgH" Visible="false"/><Port Name="AEMsgHH" Visible="false"/><Port Name="AEMsgHHH" Visible="false"/><Port Name="AECondNameL" Visible="true"/><Port Name="AECondNameLL" Visible="false"/><Port Name="AECondNameLLL" Visible="false"/><Port Name="AEMsgL" Visible="false"/><Port Name="AEMsgLL" Visible="false"/><Port Name="AEMsgLLL" Visible="false"/><Port Name="AlarmStrikeThru" Visible="false"/><Port Name="RedIncDecLim" Visible="false"/><Port Name="LatchHHConf" Visible="false"/><Port Name="LatchHHHConf" Visible="false"/><Port Name="LatchLLConf" Visible="false"/><Port Name="LatchLLLConf" Visible="false"/><Port Name="LatchOEConf" Visible="true"/><Port Name="EnForceAppl" Visible="true"/><Port Name="ErrorAtWarn" Visible="true"/><Port Name="ErrorMode" Visible="true"/><Port Name="PredeterminedValue" Visible="false"/><Port Name="OutIncDecLim" Visible="true"/></Ports></Layout></Invocation><DataRef Name="Pressure_IO(1)" Id="abba3f70-3512-43af-823f-5f2c63d405d1"><Layout X="1355" Y="6096" Width="1016" Height="339"><Ports><Port Name="" Visible="true" Placement="right"/></Ports></Layout></DataRef><TextBox Text="OPR-1834&#xA;Operator responds to high pressure alarm for V184 dempster" Id="fd0cc590-df6d-4ee9-9cae-9867be369c6e"><Layout X="6604" Y="1524" Width="3048" Height="1206"></Layout></TextBox></Blocks><DataConnections><DataConnection Src="Level_IO(1)" Dest="Level.IO" Id="69e53025-748e-4df2-b0b4-23ac3a1baeb6"><Layout><SrcPos X="13081" Y="4911"/><LinePos DX="1545" DY="0"/><LinePos DX="0" DY="-847"/><DestPos X="16552" Y="4064"/></Layout></DataConnection><DataConnection Src="Pressure_IO(1)" Dest="Pressure.IO" Id="a258da04-e318-4e84-aaaf-654db2f32966"><Layout><SrcPos X="2582" Y="6265"/><LinePos DX="106" DY="0"/><LinePos DX="0" DY="-2540"/><DestPos X="3344" Y="3725"/></Layout></DataConnection><DataConnection Src="'LT18403'" SrcDirect="true" Dest="Level.Name" Id="ea78fd47-cda0-4ed3-ac29-26edb0e18283"/><DataConnection Src="'V184 Level  AI403'" SrcDirect="true" Dest="Level.Description" Id="e8bbbfe9-d9e6-4603-8568-1c5d1515ee68"/><DataConnection Src="Device.Level" SrcDirect="true" Dest="Level.InteractionPar" Id="83d7a396-0cf6-45f7-b83c-e7a0f1f5dc14"/><DataConnection Src="AEClass" SrcDirect="true" Dest="Level.AEClass" Id="2a0cf3e8-cb20-4a24-96b7-1ad6017d11ed"/><DataConnection Src="1" SrcDirect="true" Dest="Level.AEConfH" Id="eb1b69b6-d7e1-4ffe-9105-15e92efee9ce"/><DataConnection Src="1" SrcDirect="true" Dest="Level.AEConfL" Id="caf947bf-3c76-47c2-80be-1d0d8128d75a"/><DataConnection Src="1" SrcDirect="true" Dest="Level.AEConfOE" Id="3fb721e4-3d93-4b6f-8d9b-9316230c3eed"/><DataConnection Src="0" SrcDirect="true" Dest="Level.AEHFilterTimeOn" Id="86969cd2-67f4-441e-a224-30555e683064"/><DataConnection Src="0" SrcDirect="true" Dest="Level.AEHFilterTimeOff" Id="2f1ebe2e-08c9-4dad-80d9-a5c04bbdbecf"/><DataConnection Src="0" SrcDirect="true" Dest="Level.AEHHysteresis" Id="4fdfe172-063b-4d43-89ef-5a120244db0a"/><DataConnection Src="5" SrcDirect="true" Dest="Level.AELFilterTimeOn" Id="63c658ff-2bd4-4539-a359-d0e747f562b7"/><DataConnection Src="5" SrcDirect="true" Dest="Level.AELFilterTimeOff" Id="b0276633-dfee-4e7a-92a0-d564c135c641"/><DataConnection Src="10" SrcDirect="true" Dest="Level.AELHysteresis" Id="eff9b529-d69a-4434-aa48-75c34c176819"/><DataConnection Src="5" SrcDirect="true" Dest="Level.AEOEFilterTimeOn" Id="ef9d1fea-f78a-48d8-8c58-917c57a1f9cd"/><DataConnection Src="5" SrcDirect="true" Dest="Level.AEOEFilterTimeOff" Id="8717d810-05ab-4b00-ab9c-6f1c8b812a86"/><DataConnection Src="85" SrcDirect="true" Dest="Level.AELevelH" Id="618a76e1-8891-45e3-aff9-0ae4d33b187c"/><DataConnection Src="20" SrcDirect="true" Dest="Level.AELevelL" Id="9d7d926a-8c60-4420-8584-c2b112ef4e54"/><DataConnection Src="cWSSev.Warning" SrcDirect="true" Dest="Level.AESevH" Id="5d1c9fc2-566a-4461-9bd5-2257f16e6451"/><DataConnection Src="cWSSev.Warning" SrcDirect="true" Dest="Level.AESevL" Id="e2042ad7-efe6-43fb-aedb-f6e0e65ae96e"/><DataConnection Src="cWSSev.WarningDiag" SrcDirect="true" Dest="Level.AESevOE" Id="ae7e951c-68cf-45c3-af6b-1a4e11ea934f"/><DataConnection Src="cAlarmConditions.High" SrcDirect="true" Dest="Level.AECondNameH" Id="eb89cafb-78ec-45b5-82ef-0fc5ef8577d3"/><DataConnection Src="cAlarmConditions.HighHigh" SrcDirect="true" Dest="Level.AECondNameHH" Id="d491a30a-d3f7-48d3-ba51-e3e4e4d0bac3"/><DataConnection Src="cAlarmConditions.HighHighHigh" SrcDirect="true" Dest="Level.AECondNameHHH" Id="01deee33-440f-4438-b4c5-f9c892601ad9"/><DataConnection Src="cAlarmMessages.High" SrcDirect="true" Dest="Level.AEMsgH" Id="8cb8bda6-1a57-4de3-9048-597a065312dd"/><DataConnection Src="cAlarmMessages.HighHigh" SrcDirect="true" Dest="Level.AEMsgHH" Id="037ca36f-8339-4799-912f-67027ebaa2f0"/><DataConnection Src="cAlarmMessages.HighHighHigh" SrcDirect="true" Dest="Level.AEMsgHHH" Id="f9c38047-43cf-4302-a247-e953d4a9760f"/><DataConnection Src="cAlarmConditions.Low" SrcDirect="true" Dest="Level.AECondNameL" Id="99c15ae4-0fce-4d87-9bba-308417f8b8f3"/><DataConnection Src="cAlarmConditions.LowLow" SrcDirect="true" Dest="Level.AECondNameLL" Id="6c0a63ca-af05-4c56-8b72-e0e8b39d6a63"/><DataConnection Src="cAlarmConditions.LowLowLow" SrcDirect="true" Dest="Level.AECondNameLLL" Id="9ce0575f-bd06-4a1a-b011-30a2c2661535"/><DataConnection Src="cAlarmMessages.Low" SrcDirect="true" Dest="Level.AEMsgL" Id="6b39f83d-148e-4a45-90de-fd44ed524577"/><DataConnection Src="cAlarmMessages.LowLow" SrcDirect="true" Dest="Level.AEMsgLL" Id="785c3b9d-063b-4fc0-bdea-1a096d1246c4"/><DataConnection Src="cAlarmMessages.LowLowLow" SrcDirect="true" Dest="Level.AEMsgLLL" Id="4964d55a-de13-45b9-a954-824a21ea7abc"/><DataConnection Src="false" SrcDirect="true" Dest="Level.AlarmStrikeThru" Id="70cf3114-d877-4f5b-a1de-6a14e502e027"/><DataConnection Src="true" SrcDirect="true" Dest="Level.LatchOEConf" Id="68df2ddd-3523-4d80-862e-53aff90dcd53"/><DataConnection Src="true" SrcDirect="true" Dest="Level.EnForceAppl" Id="dce6d3ab-5458-4682-a8eb-1abaeb3d1afa"/><DataConnection Src="true" SrcDirect="true" Dest="Level.ErrorAtWarn" Id="4c1148f7-9fab-4530-92cf-9016ddce4615"/><DataConnection Src="0" SrcDirect="true" Dest="Level.PredeterminedValue" Id="a133a82d-518e-4290-9976-a51fd4b186cc"/><DataConnection Src="10" SrcDirect="true" Dest="Level.OutIncDecLim" Id="e5496a2a-e42d-40b6-b8bf-e77d24e502c6"/><DataConnection Src="'PT18407'" SrcDirect="true" Dest="Pressure.Name" Id="d4bd6adf-209f-4439-97c7-44a095b86eb3"/><DataConnection Src="'V184 TITLE V Pressure AI407'" SrcDirect="true" Dest="Pressure.Description" Id="deaf88dc-5102-4413-a6a8-97854116be6a"/><DataConnection Src="Device.Pressure" SrcDirect="true" Dest="Pressure.InteractionPar" Id="cb06b632-b998-4af3-b4e0-ffef44427b87"/><DataConnection Src="AEClass" SrcDirect="true" Dest="Pressure.AEClass" Id="709c9392-cdff-40eb-9e7e-b980dad6c1c5"/><DataConnection Src="1" SrcDirect="true" Dest="Pressure.AEConfH" Id="de1d18d0-bd9c-44c7-9c3f-8736ed34ad8b"/><DataConnection Src="1" SrcDirect="true" Dest="Pressure.AEConfOE" Id="c20c0b15-62d0-4d7a-989c-798c9c826909"/><DataConnection Src="5" SrcDirect="true" Dest="Pressure.AEHFilterTimeOn" Id="fb1154c1-ad42-42ba-a90a-108a54c1060c"/><DataConnection Src="5" SrcDirect="true" Dest="Pressure.AEHFilterTimeOff" Id="5fa267b6-9555-4cc9-80a2-3170cef07a31"/><DataConnection Src="10" SrcDirect="true" Dest="Pressure.AEHHysteresis" Id="60ea559e-94dd-4fde-8ad5-212fec138cb6"/><DataConnection Src="3" SrcDirect="true" Dest="Pressure.AEOEFilterTimeOn" Id="cd286080-4adb-47bd-9899-afd71fb2a34d"/><DataConnection Src="2" SrcDirect="true" Dest="Pressure.AEOEFilterTimeOff" Id="5c88cd80-c094-4ff7-acf6-6fd369a6343d"/><DataConnection Src="40" SrcDirect="true" Dest="Pressure.AELevelH" Id="3d00bef0-80a5-46f2-aed1-3ae7bfba7b94"/><DataConnection Src="cWSSev.OPR" SrcDirect="true" Dest="Pressure.AESevH" Id="60442fb8-f0a1-4e84-b4ea-1cf3a9587d6d"/><DataConnection Src="cWSSev.SevereDiag" SrcDirect="true" Dest="Pressure.AESevOE" Id="4145e658-fca5-48fb-a5f5-e54f648606a7"/><DataConnection Src="cAlarmConditions.High" SrcDirect="true" Dest="Pressure.AECondNameH" Id="64355464-faa7-419c-af97-6339b96da759"/><DataConnection Src="cAlarmConditions.HighHigh" SrcDirect="true" Dest="Pressure.AECondNameHH" Id="3ceeece5-d43f-4074-b14d-bf6cf4dbd100"/><DataConnection Src="cAlarmConditions.HighHighHigh" SrcDirect="true" Dest="Pressure.AECondNameHHH" Id="2b76f136-23f6-4b03-9421-47b91a9dd970"/><DataConnection Src="cAlarmMessages.High" SrcDirect="true" Dest="Pressure.AEMsgH" Id="20766654-abba-491d-8056-4ec7e692c2dc"/><DataConnection Src="cAlarmMessages.HighHigh" SrcDirect="true" Dest="Pressure.AEMsgHH" Id="094bf323-b829-4641-8d66-db9134499fee"/><DataConnection Src="cAlarmMessages.HighHighHigh" SrcDirect="true" Dest="Pressure.AEMsgHHH" Id="1624e828-d4d4-4296-bdd2-a1a5ed577673"/><DataConnection Src="cAlarmConditions.Low" SrcDirect="true" Dest="Pressure.AECondNameL" Id="08ef9832-132e-4b01-bee1-3de721936c40"/><DataConnection Src="cAlarmConditions.LowLow" SrcDirect="true" Dest="Pressure.AECondNameLL" Id="5fe237c9-b912-4305-b1af-6dfb2eaca9f6"/><DataConnection Src="cAlarmConditions.LowLowLow" SrcDirect="true" Dest="Pressure.AECondNameLLL" Id="c2122cd0-5291-4fc7-8ec4-cf6c854060eb"/><DataConnection Src="cAlarmMessages.Low" SrcDirect="true" Dest="Pressure.AEMsgL" Id="bf68d327-76d8-4944-b233-0a1ae0a375d0"/><DataConnection Src="cAlarmMessages.LowLow" SrcDirect="true" Dest="Pressure.AEMsgLL" Id="b6179e4f-db38-4d37-95b3-3b3dcd72edbc"/><DataConnection Src="cAlarmMessages.LowLowLow" SrcDirect="true" Dest="Pressure.AEMsgLLL" Id="90ea7430-1daf-4a45-b1e6-b56a96dd1376"/><DataConnection Src="false" SrcDirect="true" Dest="Pressure.AlarmStrikeThru" Id="2d3cfa1b-de2e-4000-b8a2-93867b96113e"/><DataConnection Src="true" SrcDirect="true" Dest="Pressure.LatchOEConf" Id="f20bac02-07a9-4570-99a8-1187b386bc28"/><DataConnection Src="true" SrcDirect="true" Dest="Pressure.EnForceAppl" Id="6b9532bd-d31a-4804-bd26-25accebb614a"/><DataConnection Src="true" SrcDirect="true" Dest="Pressure.ErrorAtWarn" Id="35c4b36d-5454-4450-be98-8a0917c390a9"/><DataConnection Src="0" SrcDirect="true" Dest="Pressure.PredeterminedValue" Id="47ebacac-4bff-4795-9de6-bc6f17d44ed5"/><DataConnection Src="10" SrcDirect="true" Dest="Pressure.OutIncDecLim" Id="da928678-01b7-4d57-a6a0-0ad093d3a3d7"/></DataConnections></Page><Page PageNo="9" PageName="dos"><Description>'V184 Vent To Tox BV Out DO475'</Description><Blocks><Invocation Name="EBTo1360BldgABV" DataFlowOrder="55" ENPort="false" Id="f54d874a-2456-4681-850b-bd7e2a2a5286"><Description>'V184 To 1360 Bldg BV Out DO500'</Description><Layout X="4233" Y="8805" Width="2709" Height="4572"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="false"/><Port Name="InteractionPar" Visible="false"/><Port Name="IO" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="HSIStat" Visible="false"/><Port Name="GrpDevCon" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="PCCFB0" Visible="true"/><Port Name="PCCFB0Conf" Visible="false"/><Port Name="PCCFB0Inv" Visible="true"/><Port Name="PCCFB0InvConf" Visible="false"/><Port Name="PCCFB1" Visible="true"/><Port Name="PCCFB1Conf" Visible="false"/><Port Name="PCCFB1Inv" Visible="true"/><Port Name="PCCFB1InvConf" Visible="false"/><Port Name="StartWarningCon" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfInhPriCmd" Visible="false"/><Port Name="AEConfOE" Visible="true"/><Port Name="AEConfPriCmdOE" Visible="false"/><Port Name="AESevInhPriCmd" Visible="false"/><Port Name="AESevOE" Visible="true"/><Port Name="AESevPriCmdOE" Visible="false"/><Port Name="AlarmStrikeThru" Visible="false"/><Port Name="DeviceType" Visible="true"/><Port Name="EnLocToMan" Visible="false"/><Port Name="EnPriCmdLocal" Visible="false"/><Port Name="FBConf" Visible="true"/><Port Name="FBFilterTimeClose" Visible="true"/><Port Name="FBFilterTimeOpen" Visible="true"/><Port Name="GrpExtStartCondTxtNo" Visible="false"/><Port Name="GrpExtStopCondTxtNo" Visible="false"/><Port Name="GrpStartDelay" Visible="false"/><Port Name="GrpStartedOverride" Visible="false"/><Port Name="GrpStartStep" Visible="false"/><Port Name="GrpStopDelay" Visible="false"/><Port Name="GrpStoppedOverride" Visible="false"/><Port Name="GrpStopStep" Visible="false"/><Port Name="InitActionOnBadOut" Visible="false"/><Port Name="InitAutoMode" Visible="false"/><Port Name="InitLocalMode" Visible="false"/><Port Name="PulseTime" Visible="false"/><Port Name="FBDelayedTime" Visible="false"/><Port Name="EnForceAppl" Visible="true"/><Port Name="FailOpen" Visible="true"/><Port Name="FBErrDelayTime" Visible="true"/><Port Name="LatchOEConf" Visible="false"/></Ports></Layout></Invocation><DataRef Name="EBTo1360BldgABV_IO(1)" Id="3baa7c71-c8c0-4b63-896d-3690cef9d071"><Layout X="1016" Y="10160" Width="1524" Height="339"><Ports><Port Name="" Visible="true" Placement="right"/></Ports></Layout></DataRef><Invocation Name="EBToMMXDispABV" DataFlowOrder="54" ENPort="false" Id="e6673034-9ec8-4970-a5dc-c5a86d68964d"><Description>'V184 To MMX Dispersers BV Out DO411'</Description><Layout X="4233" Y="2879" Width="2709" Height="4572"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="false"/><Port Name="InteractionPar" Visible="false"/><Port Name="IO" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="HSIStat" Visible="false"/><Port Name="GrpDevCon" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="PCCFB0" Visible="true"/><Port Name="PCCFB0Conf" Visible="false"/><Port Name="PCCFB0Inv" Visible="true"/><Port Name="PCCFB0InvConf" Visible="false"/><Port Name="PCCFB1" Visible="true"/><Port Name="PCCFB1Conf" Visible="false"/><Port Name="PCCFB1Inv" Visible="true"/><Port Name="PCCFB1InvConf" Visible="false"/><Port Name="StartWarningCon" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfInhPriCmd" Visible="false"/><Port Name="AEConfOE" Visible="true"/><Port Name="AEConfPriCmdOE" Visible="false"/><Port Name="AESevInhPriCmd" Visible="false"/><Port Name="AESevOE" Visible="true"/><Port Name="AESevPriCmdOE" Visible="false"/><Port Name="AlarmStrikeThru" Visible="false"/><Port Name="DeviceType" Visible="true"/><Port Name="EnLocToMan" Visible="false"/><Port Name="EnPriCmdLocal" Visible="false"/><Port Name="FBConf" Visible="true"/><Port Name="FBFilterTimeClose" Visible="true"/><Port Name="FBFilterTimeOpen" Visible="true"/><Port Name="GrpExtStartCondTxtNo" Visible="false"/><Port Name="GrpExtStopCondTxtNo" Visible="false"/><Port Name="GrpStartDelay" Visible="false"/><Port Name="GrpStartedOverride" Visible="false"/><Port Name="GrpStartStep" Visible="false"/><Port Name="GrpStopDelay" Visible="false"/><Port Name="GrpStoppedOverride" Visible="false"/><Port Name="GrpStopStep" Visible="false"/><Port Name="InitActionOnBadOut" Visible="false"/><Port Name="InitAutoMode" Visible="false"/><Port Name="InitLocalMode" Visible="false"/><Port Name="PulseTime" Visible="false"/><Port Name="FBDelayedTime" Visible="false"/><Port Name="EnForceAppl" Visible="true"/><Port Name="FailOpen" Visible="true"/><Port Name="FBErrDelayTime" Visible="true"/><Port Name="LatchOEConf" Visible="false"/></Ports></Layout></Invocation><DataRef Name="EBToMMXDispABV_IO(1)" Id="44a2e016-75fe-4c4e-bbc0-dbeb0e2644dd"><Layout X="1016" Y="4233" Width="1524" Height="339"><Ports><Port Name="" Visible="true" Placement="right"/></Ports></Layout></DataRef><Invocation Name="EBToV230ABV" DataFlowOrder="57" ENPort="false" Id="0fe3564b-437c-4c30-a214-837761e86545"><Description>'V184 To V230/V231 BV Out DO410'</Description><Layout X="11515" Y="8805" Width="2709" Height="4572"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="false"/><Port Name="InteractionPar" Visible="false"/><Port Name="IO" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="HSIStat" Visible="false"/><Port Name="GrpDevCon" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="PCCFB0" Visible="true"/><Port Name="PCCFB0Conf" Visible="false"/><Port Name="PCCFB0Inv" Visible="true"/><Port Name="PCCFB0InvConf" Visible="false"/><Port Name="PCCFB1" Visible="true"/><Port Name="PCCFB1Conf" Visible="false"/><Port Name="PCCFB1Inv" Visible="true"/><Port Name="PCCFB1InvConf" Visible="false"/><Port Name="StartWarningCon" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfInhPriCmd" Visible="false"/><Port Name="AEConfOE" Visible="true"/><Port Name="AEConfPriCmdOE" Visible="false"/><Port Name="AESevInhPriCmd" Visible="false"/><Port Name="AESevOE" Visible="true"/><Port Name="AESevPriCmdOE" Visible="false"/><Port Name="AlarmStrikeThru" Visible="false"/><Port Name="DeviceType" Visible="true"/><Port Name="EnLocToMan" Visible="false"/><Port Name="EnPriCmdLocal" Visible="false"/><Port Name="FBConf" Visible="true"/><Port Name="FBFilterTimeClose" Visible="true"/><Port Name="FBFilterTimeOpen" Visible="true"/><Port Name="GrpExtStartCondTxtNo" Visible="false"/><Port Name="GrpExtStopCondTxtNo" Visible="false"/><Port Name="GrpStartDelay" Visible="false"/><Port Name="GrpStartedOverride" Visible="false"/><Port Name="GrpStartStep" Visible="false"/><Port Name="GrpStopDelay" Visible="false"/><Port Name="GrpStoppedOverride" Visible="false"/><Port Name="GrpStopStep" Visible="false"/><Port Name="InitActionOnBadOut" Visible="false"/><Port Name="InitAutoMode" Visible="false"/><Port Name="InitLocalMode" Visible="false"/><Port Name="PulseTime" Visible="false"/><Port Name="FBDelayedTime" Visible="false"/><Port Name="EnForceAppl" Visible="true"/><Port Name="FailOpen" Visible="true"/><Port Name="FBErrDelayTime" Visible="true"/><Port Name="LatchOEConf" Visible="false"/></Ports></Layout></Invocation><DataRef Name="EBToV230ABV_IO(1)" Id="6ad6c7db-4730-4b14-80c7-5c2b5342ebcf"><Layout X="8467" Y="10160" Width="1524" Height="339"><Ports><Port Name="" Visible="true" Placement="right"/></Ports></Layout></DataRef><Invocation Name="EBToVentToxABV" DataFlowOrder="56" ENPort="false" Id="99b3e4a7-2530-4bc2-b721-ac1e3cfae63f"><Description>'V184 Vent To Tox BV Out DO475'</Description><Layout X="12192" Y="2879" Width="2709" Height="4572"><Ports><Port Name="Name" Visible="true"/><Port Name="Description" Visible="false"/><Port Name="InteractionPar" Visible="false"/><Port Name="IO" Visible="true"/><Port Name="HSICmd" Visible="false"/><Port Name="HSIStat" Visible="false"/><Port Name="GrpDevCon" Visible="false"/><Port Name="PCC" Visible="true"/><Port Name="PCCFB0" Visible="true"/><Port Name="PCCFB0Conf" Visible="false"/><Port Name="PCCFB0Inv" Visible="true"/><Port Name="PCCFB0InvConf" Visible="false"/><Port Name="PCCFB1" Visible="true"/><Port Name="PCCFB1Conf" Visible="false"/><Port Name="PCCFB1Inv" Visible="true"/><Port Name="PCCFB1InvConf" Visible="false"/><Port Name="StartWarningCon" Visible="false"/><Port Name="AEClass" Visible="false"/><Port Name="AEConfInhPriCmd" Visible="false"/><Port Name="AEConfOE" Visible="true"/><Port Name="AEConfPriCmdOE" Visible="false"/><Port Name="AESevInhPriCmd" Visible="false"/><Port Name="AESevOE" Visible="true"/><Port Name="AESevPriCmdOE" Visible="false"/><Port Name="AlarmStrikeThru" Visible="false"/><Port Name="DeviceType" Visible="true"/><Port Name="EnLocToMan" Visible="false"/><Port Name="EnPriCmdLocal" Visible="false"/><Port Name="FBConf" Visible="true"/><Port Name="FBFilterTimeClose" Visible="true"/><Port Name="FBFilterTimeOpen" Visible="true"/><Port Name="GrpExtStartCondTxtNo" Visible="false"/><Port Name="GrpExtStopCondTxtNo" Visible="false"/><Port Name="GrpStartDelay" Visible="false"/><Port Name="GrpStartedOverride" Visible="false"/><Port Name="GrpStartStep" Visible="false"/><Port Name="GrpStopDelay" Visible="false"/><Port Name="GrpStoppedOverride" Visible="false"/><Port Name="GrpStopStep" Visible="false"/><Port Name="InitActionOnBadOut" Visible="false"/><Port Name="InitAutoMode" Visible="false"/><Port Name="InitLocalMode" Visible="false"/><Port Name="PulseTime" Visible="false"/><Port Name="FBDelayedTime" Visible="false"/><Port Name="EnForceAppl" Visible="true"/><Port Name="FailOpen" Visible="true"/><Port Name="FBErrDelayTime" Visible="true"/><Port Name="LatchOEConf" Visible="false"/></Ports></Layout></Invocation><DataRef Name="EBToVentToxABV_IO(1)" Id="8f8e78df-13fb-4251-94e7-ea9225921484"><Layout X="9483" Y="4911" Width="1524" Height="339"><Ports><Port Name="" Visible="true" Placement="right"/></Ports></Layout></DataRef><TextBox Text="OPR-1769&#xA;Operator responds to LEL69086 alarm in dike." Id="0128c7d4-2baa-44f6-b8ef-128f8503cd6c"><Layout X="7281" Y="14901" Width="2963" Height="974"></Layout></TextBox></Blocks><DataConnections><DataConnection Src="EBTo1360BldgABV_IO(1)" Dest="EBTo1360BldgABV.IO" Id="4437b20a-4325-44c4-811e-0d1e31afc7d5"><Layout><SrcPos X="2752" Y="10329"/><LinePos DX="577" DY="0"/><LinePos DX="0" DY="-677"/><DestPos X="4022" Y="9652"/></Layout></DataConnection><DataConnection Src="EBToMMXDispABV_IO(1)" Dest="EBToMMXDispABV.IO" Id="4420092a-fcb0-4720-8000-f626f15a6b43"><Layout><SrcPos X="2752" Y="4403"/><LinePos DX="582" DY="0"/><LinePos DX="0" DY="-677"/><DestPos X="4022" Y="3725"/></Layout></DataConnection><DataConnection Src="EBToV230ABV_IO(1)" Dest="EBToV230ABV.IO" Id="bf4f634d-6050-49a4-98d8-cb42bdfc51d0"><Layout><SrcPos X="10202" Y="10329"/><LinePos DX="423" DY="0"/><LinePos DX="0" DY="-677"/><DestPos X="11303" Y="9652"/></Layout></DataConnection><DataConnection Src="EBToVentToxABV_IO(1)" Dest="EBToVentToxABV.IO" Id="d9c609a6-eb54-46a9-ae87-83f4034d8d37"><Layout><SrcPos X="11218" Y="5080"/><LinePos DX="106" DY="0"/><LinePos DX="0" DY="381"/><LinePos DX="-2413" DY="0"/><LinePos DX="0" DY="-1736"/><DestPos X="11980" Y="3725"/></Layout></DataConnection><DataConnection Src="'ABV18400'" SrcDirect="true" Dest="EBTo1360BldgABV.Name" Id="56ea19e9-a989-4fb6-ae28-4205cedd4f97"/><DataConnection Src="'V184 To 1360 Bldg BV Out DO500'" SrcDirect="true" Dest="EBTo1360BldgABV.Description" Id="26a848a2-3210-4193-bee7-713ba78d45e7"/><DataConnection Src="Device.EBTo1360BldgABV" SrcDirect="true" Dest="EBTo1360BldgABV.InteractionPar" Id="ab45e13b-ee00-4233-9d43-c5705fbd3c2d"/><DataConnection Src="AEClass" SrcDirect="true" Dest="EBTo1360BldgABV.AEClass" Id="32f89c57-83b9-4361-a61c-8a6587f27280"/><DataConnection Src="1" SrcDirect="true" Dest="EBTo1360BldgABV.AEConfOE" Id="fec40265-ac41-4326-b0b4-8a474bb8f7cc"/><DataConnection Src="cWSSev.SevereDiag" SrcDirect="true" Dest="EBTo1360BldgABV.AESevOE" Id="50f65d99-efcb-4356-9d03-d273ac92fe03"/><DataConnection Src="false" SrcDirect="true" Dest="EBTo1360BldgABV.AlarmStrikeThru" Id="db20cdea-4ef8-4b08-b479-c51a41dfd740"/><DataConnection Src="1" SrcDirect="true" Dest="EBTo1360BldgABV.DeviceType" Id="681cae6b-4488-40e0-8fb5-ca5a68b5e502"/><DataConnection Src="1" SrcDirect="true" Dest="EBTo1360BldgABV.FBConf" Id="04640b8f-0cef-4998-9a9f-ae834fb60a67"/><DataConnection Src="15" SrcDirect="true" Dest="EBTo1360BldgABV.FBFilterTimeClose" Id="2a9931d6-eb7b-4b9c-b0e9-5748085f1a70"/><DataConnection Src="15" SrcDirect="true" Dest="EBTo1360BldgABV.FBFilterTimeOpen" Id="0e4f10ef-0fb4-408b-bd78-99f45ec34313"/><DataConnection Src="true" SrcDirect="true" Dest="EBTo1360BldgABV.EnForceAppl" Id="040ed139-4234-458d-8948-96b33562e048"/><DataConnection Src="False" SrcDirect="true" Dest="EBTo1360BldgABV.FailOpen" Id="43d3d3b5-8078-4325-9161-0ff646cef70e"/><DataConnection Src="3" SrcDirect="true" Dest="EBTo1360BldgABV.FBErrDelayTime" Id="0e731e6e-d6e0-4e5a-8723-a50c76a23dae"/><DataConnection Src="'ABV18411'" SrcDirect="true" Dest="EBToMMXDispABV.Name" Id="98b4adf0-1d7b-4767-b308-45d36a9d7d38"/><DataConnection Src="'V184 To MMX Dispersers BV Out DO411'" SrcDirect="true" Dest="EBToMMXDispABV.Description" Id="624d25b7-3fc8-4bdf-85c4-604b76496f1e"/><DataConnection Src="Device.EBToMMXDispABV" SrcDirect="true" Dest="EBToMMXDispABV.InteractionPar" Id="0be1b8b8-d9ff-4e8a-9ab9-36c7c5312c2d"/><DataConnection Src="AEClass" SrcDirect="true" Dest="EBToMMXDispABV.AEClass" Id="e8643790-d2bf-423c-9a9d-b6a0dcab9db5"/><DataConnection Src="1" SrcDirect="true" Dest="EBToMMXDispABV.AEConfOE" Id="8a9a4ff2-71da-47c1-adc2-f1742addc4e1"/><DataConnection Src="cWSSev.SevereDiag" SrcDirect="true" Dest="EBToMMXDispABV.AESevOE" Id="a586fdac-ccf3-4fb9-9e92-ceef27337a90"/><DataConnection Src="false" SrcDirect="true" Dest="EBToMMXDispABV.AlarmStrikeThru" Id="1c59e555-ab35-4fc0-8ded-2710c61fee9b"/><DataConnection Src="1" SrcDirect="true" Dest="EBToMMXDispABV.DeviceType" Id="de8762cd-9532-4f0b-844a-265f8316cb0e"/><DataConnection Src="1" SrcDirect="true" Dest="EBToMMXDispABV.FBConf" Id="2cad95da-b3ed-44f0-ab00-7b8b6c1cef5e"/><DataConnection Src="15" SrcDirect="true" Dest="EBToMMXDispABV.FBFilterTimeClose" Id="549b449a-d431-4084-8985-9f78fd8f18c1"/><DataConnection Src="15" SrcDirect="true" Dest="EBToMMXDispABV.FBFilterTimeOpen" Id="9c78bcf0-6560-491e-8809-e8e77d088a49"/><DataConnection Src="true" SrcDirect="true" Dest="EBToMMXDispABV.EnForceAppl" Id="793041c9-6718-4a56-b633-d633a7784640"/><DataConnection Src="False" SrcDirect="true" Dest="EBToMMXDispABV.FailOpen" Id="d75fa368-a3bb-4cb3-9afe-0846f3a97031"/><DataConnection Src="3" SrcDirect="true" Dest="EBToMMXDispABV.FBErrDelayTime" Id="ad8eaa51-7967-4b9b-9b44-b2c9d556f84d"/><DataConnection Src="'ABV18410'" SrcDirect="true" Dest="EBToV230ABV.Name" Id="ec6cfd7b-8e33-4384-9316-7198f1aaa251"/><DataConnection Src="'V184 To V230/V231 BV Out DO410'" SrcDirect="true" Dest="EBToV230ABV.Description" Id="3a3d0b9e-12a3-4909-a193-0280e30cde12"/><DataConnection Src="Device.EBToV230ABV" SrcDirect="true" Dest="EBToV230ABV.InteractionPar" Id="1193d2a8-3ea5-4f04-8a10-80671a4b35a1"/><DataConnection Src="AEClass" SrcDirect="true" Dest="EBToV230ABV.AEClass" Id="9bcc7318-89b8-4d5a-b58a-2bef3c133b66"/><DataConnection Src="1" SrcDirect="true" Dest="EBToV230ABV.AEConfOE" Id="5a987693-a1bd-4f44-8b38-bab547402f2f"/><DataConnection Src="cWSSev.SevereDiag" SrcDirect="true" Dest="EBToV230ABV.AESevOE" Id="c6905abc-7abb-46d7-98d5-bc87237e931b"/><DataConnection Src="false" SrcDirect="true" Dest="EBToV230ABV.AlarmStrikeThru" Id="8bf16453-4746-4776-9c32-0cc6629cc75f"/><DataConnection Src="1" SrcDirect="true" Dest="EBToV230ABV.DeviceType" Id="3fc7cac5-c0a4-4f13-87a9-496f040cf08a"/><DataConnection Src="1" SrcDirect="true" Dest="EBToV230ABV.FBConf" Id="9a8f7beb-f0e5-4bb9-b286-3c6431c58726"/><DataConnection Src="15" SrcDirect="true" Dest="EBToV230ABV.FBFilterTimeClose" Id="67bbb70b-14e3-4b6a-a4c3-1a3cba8d0624"/><DataConnection Src="15" SrcDirect="true" Dest="EBToV230ABV.FBFilterTimeOpen" Id="b5d01292-65d4-487b-bc3c-15b00eb1f474"/><DataConnection Src="true" SrcDirect="true" Dest="EBToV230ABV.EnForceAppl" Id="13135ef7-497a-40c0-9640-33586607baa0"/><DataConnection Src="False" SrcDirect="true" Dest="EBToV230ABV.FailOpen" Id="2cb6fde4-ca1c-4314-a024-950cfb9f6369"/><DataConnection Src="3" SrcDirect="true" Dest="EBToV230ABV.FBErrDelayTime" Id="cf5a9a0b-33b7-4674-8d67-cc9c827cf34e"/><DataConnection Src="'ABV18475'" SrcDirect="true" Dest="EBToVentToxABV.Name" Id="e934a513-7cd0-442e-9e6c-7460f1c2802d"/><DataConnection Src="'V184 Vent To Tox BV Out DO475'" SrcDirect="true" Dest="EBToVentToxABV.Description" Id="3afa49e2-03dc-40f6-ad48-bb6782497df7"/><DataConnection Src="Device.EBToVentToxABV" SrcDirect="true" Dest="EBToVentToxABV.InteractionPar" Id="2f129e4c-8672-4d3f-9d46-87b2718ea05b"/><DataConnection Src="AEClass" SrcDirect="true" Dest="EBToVentToxABV.AEClass" Id="b9156c87-7bb7-4524-90db-21b8a3d007fe"/><DataConnection Src="1" SrcDirect="true" Dest="EBToVentToxABV.AEConfOE" Id="45e319f6-7259-4b95-b9d4-beaa721735e9"/><DataConnection Src="cWSSev.SevereDiag" SrcDirect="true" Dest="EBToVentToxABV.AESevOE" Id="0df748fd-42e6-4b60-92d6-ba475e2b0992"/><DataConnection Src="false" SrcDirect="true" Dest="EBToVentToxABV.AlarmStrikeThru" Id="b2f28f34-e51b-4acb-99be-36d05c656687"/><DataConnection Src="1" SrcDirect="true" Dest="EBToVentToxABV.DeviceType" Id="368ef959-752d-4ed1-9603-b71fb790adc1"/><DataConnection Src="1" SrcDirect="true" Dest="EBToVentToxABV.FBConf" Id="ab68b524-afdc-4783-af3f-13c033f2ce27"/><DataConnection Src="15" SrcDirect="true" Dest="EBToVentToxABV.FBFilterTimeClose" Id="f51b62cf-cd0d-41c7-a111-ddca3c48aba0"/><DataConnection Src="15" SrcDirect="true" Dest="EBToVentToxABV.FBFilterTimeOpen" Id="edfa26f1-a9d9-4d23-8fce-6ca6c457e19b"/><DataConnection Src="false" SrcDirect="true" Dest="EBToVentToxABV.EnForceAppl" Id="6918dcf6-6e1d-4128-a83f-c1b5f2e5469c"/><DataConnection Src="False" SrcDirect="true" Dest="EBToVentToxABV.FailOpen" Id="2228bd04-3c36-428b-ba8a-895f4a1ac005"/><DataConnection Src="3" SrcDirect="true" Dest="EBToVentToxABV.FBErrDelayTime" Id="560cdb49-d7ae-4293-940e-182a6c713cbf"/></DataConnections></Page></Pages></FunctionDiagram></FDCodeBlock>
    <SFCCodeBlock Name="MOP" SeqControl="1" StepElapsedTime="1" SFCViewerAspect="1">
      <SFCStep Name="V184_PW" InitialStep="0">
        <P1_Action>
          <ST_Code>Unit.Steps.StepName := Unit.Steps.V184_PW.Name;
Unit.Steps.StepNumber := 332;
Unit.Steps.V184_MW.ActiveTransConfig := 1;
Unit.Steps.V184_EBRunTr3.ActiveTransConfig := 2;
Unit.Steps.V184_EBRunTr4.ActiveTransConfig := 2;
</ST_Code>
        </P1_Action>
        <N_Action>
          <ST_Code>(* Process Wait STEP332 *)
Unit.Steps.V184_MW.Ready := NOT Unit.Setpoints.EnUnitEnable.Output;
Unit.Steps.V184_MW.ForceAllowed := Unit.Setpoints.StepForcePermit.Output;
Unit.Steps.V184_EBRunTr3.ForceAllowed := Unit.Setpoints.StepForcePermit.Output;
Unit.Steps.V184_EBRunTr4.ForceAllowed := Unit.Setpoints.StepForcePermit.Output;
Unit.Steps.StepTime := V184_PW.T;
</ST_Code>
        </N_Action>
        <P0_Action>
          <ST_Code>Unit.Steps.V184_MW.ActiveTransConfig := 0;
Unit.Steps.V184_MW.ForceAllowed := false;
Unit.Steps.V184_EBRunTr3.ActiveTransConfig := 0;
Unit.Steps.V184_EBRunTr3.ForceAllowed := false;
Unit.Steps.V184_EBRunTr4.ActiveTransConfig := 0;
Unit.Steps.V184_EBRunTr4.ForceAllowed := false;
Unit.Steps.PrevName := Unit.Steps.V184_PW.Name;
</ST_Code>
        </P0_Action>
      </SFCStep>
      <SFCSelection>
        <SFCBranch>
          <SFCTransition Name="t_PW_EBRunTr3">(* A *)
Unit.Steps.V184_PW_EBRunTr3_Trans.OutCurr</SFCTransition>
          <SFCStep Name="V184_EBRunTr3" InitialStep="0">
            <P1_Action>
              <ST_Code>Unit.Steps.StepName := Unit.Steps.V184_EBRunTr3.Name;
Unit.Steps.StepNumber := 333;
Unit.Steps.V184_PW.ActiveTransConfig := 2;
</ST_Code>
            </P1_Action>
            <N_Action>
              <ST_Code>(* Transfer To Train 3 STEP333 *)
Unit.Steps.V184_PW.ForceAllowed := Unit.Setpoints.StepForcePermit.Output;
Unit.Steps.StepTime := V184_EBRunTr3.T;
</ST_Code>
            </N_Action>
            <P0_Action>
              <ST_Code>Unit.Steps.V184_PW.ActiveTransConfig := 0;
Unit.Steps.V184_PW.ForceAllowed := false;
Unit.Steps.PrevName := Unit.Steps.V184_EBRunTr3.Name;
</ST_Code>
            </P0_Action>
          </SFCStep>
          <SFCTransition Name="t_EBRunTr3_PW">(* A *)
Unit.Steps.V184_EBRunTr3_PW_Trans.OutCurr</SFCTransition>
        </SFCBranch>
        <SFCBranch>
          <SFCTransition Name="t_PW_EBRunTr4">(* A *)
Unit.Steps.V184_PW_EBRunTr4_Trans.OutCurr</SFCTransition>
          <SFCStep Name="V184_EBRunTr4" InitialStep="0">
            <P1_Action>
              <ST_Code>Unit.Steps.StepName := Unit.Steps.V184_EBRunTr4.Name;
Unit.Steps.StepNumber := 334;
Unit.Steps.V184_PW.ActiveTransConfig := 2;
(*Report achieved state to EqCore in order to disable MOP change supervision alarm*)
Unit.MOPCompleteStat := Unit.MOPStat; (*  Do Not Change  *)</ST_Code>
            </P1_Action>
            <N_Action>
              <ST_Code>(* Transfer To Train 4 STEP334 *)
Unit.Steps.V184_PW.ForceAllowed := Unit.Setpoints.StepForcePermit.Output;
Unit.Steps.StepTime := V184_EBRunTr4.T;
</ST_Code>
            </N_Action>
            <P0_Action>
              <ST_Code>Unit.Steps.V184_PW.ActiveTransConfig := 0;
Unit.Steps.V184_PW.ForceAllowed := false;
Unit.Steps.PrevName := Unit.Steps.V184_EBRunTr4.Name;
</ST_Code>
            </P0_Action>
          </SFCStep>
          <SFCTransition Name="t_EBRunTr4_PW">(* A *)
Unit.Steps.V184_EBRunTr4_PW_Trans.OutCurr</SFCTransition>
        </SFCBranch>
        <SFCBranch>
          <SFCTransition Name="t_PW_MW">(* M *)
Unit.Steps.V184_PW_MW_Trans.OutCurr</SFCTransition>
          <SFCStep Name="V184_MW" InitialStep="1">
            <P1_Action>
              <ST_Code>Unit.Steps.StepName := Unit.Steps.V184_MW.Name;
Unit.Steps.StepNumber := 331;
Unit.Steps.V184_PW.ActiveTransConfig := 1;
</ST_Code>
            </P1_Action>
            <N_Action>
              <ST_Code>(* Maintenance Wait STEP331 *)
Unit.Steps.V184_PW.Ready := Unit.Setpoints.EnUnitEnable.Output;
Unit.Steps.V184_PW.ForceAllowed := Unit.Setpoints.StepForcePermit.Output;
Unit.Steps.StepTime := V184_MW.T;
</ST_Code>
            </N_Action>
            <P0_Action>
              <ST_Code>Unit.Steps.V184_PW.ActiveTransConfig := 0;
Unit.Steps.V184_PW.ForceAllowed := false;
Unit.Steps.PrevName := Unit.Steps.V184_MW.Name;
</ST_Code>
            </P0_Action>
          </SFCStep>
          <SFCTransition Name="t_MW_PW">(* M *)
Unit.Steps.V184_MW_PW_Trans.OutCurr</SFCTransition>
        </SFCBranch>
      </SFCSelection>
    </SFCCodeBlock>
    <STCodeBlock Name="DevStat">
      <ST_Code>(* DEVICE SUMMARY *)
(* Collect device status for Unit.DeviceSummary *)

Unit.DeviceSummary.ForcedStat   :=    Device.Level.Forced
                                   OR Device.Pressure.Forced
                                   OR Device.EBTo1360BldgABV.Forced
                                   OR Device.EBToMMXDispABV.Forced
                                   OR Device.EBToV230ABV.Forced
                                   OR Device.EBToVentToxABV.Forced
                                   OR Comm.In.OPR1769_ForcedStat
                                   OR Device.Estop.Forced;

Unit.DeviceSummary.ILockStat    :=    Device.EBTo1360BldgABV.Modes.ILockStat
                                   OR Device.EBToMMXDispABV.Modes.ILockStat
                                   OR Device.EBToV230ABV.Modes.ILockStat
                                   OR Device.EBToVentToxABV.Modes.ILockStat
                                   OR Comm.In.OPR1769_ILockStat;

Unit.DeviceSummary.InhStat      :=    Device.EBTo1360BldgABV.Modes.InhStat
                                   OR Device.EBToMMXDispABV.Modes.InhStat
                                   OR Device.EBToV230ABV.Modes.InhStat
                                   OR Device.EBToVentToxABV.Modes.InhStat
                                   OR Comm.In.OPR1769_InhStat;

Unit.DeviceSummary.LocStat      :=    Device.EBTo1360BldgABV.Modes.LocStat
                                   OR Device.EBToMMXDispABV.Modes.LocStat
                                   OR Device.EBToV230ABV.Modes.LocStat
                                   OR Device.EBToVentToxABV.Modes.LocStat
                                   ;

Unit.DeviceSummary.Test         :=    Device.EBTo1360BldgABV.Modes.Test
                                   OR Device.EBToMMXDispABV.Modes.Test
                                   OR Device.EBToV230ABV.Modes.Test
                                   OR Device.EBToVentToxABV.Modes.Test
                                   ;

Unit.DeviceSummary.ManStat      :=    Device.EBTo1360BldgABV.Modes.ManStat
                                   OR Device.EBToMMXDispABV.Modes.ManStat
                                   OR Device.EBToV230ABV.Modes.ManStat
                                   OR Device.EBToVentToxABV.Modes.ManStat
                                   OR Comm.In.OPR1769_ManStat;

Unit.DeviceSummary.PriCmdStat   :=    Device.EBTo1360BldgABV.Modes.PriCmdStat
                                   OR Device.EBToMMXDispABV.Modes.PriCmdStat
                                   OR Device.EBToV230ABV.Modes.PriCmdStat
                                   OR Device.EBToVentToxABV.Modes.PriCmdStat
                                   OR Comm.In.OPR1769_PriCmdStat;

Unit.DeviceSummary.OEStat       :=    Device.Level.AEOE.Stat
                                   OR Device.Pressure.AEOE.Stat
                                   OR Device.EBTo1360BldgABV.AEOE.Stat
                                   OR Device.EBToMMXDispABV.AEOE.Stat
                                   OR Device.EBToV230ABV.AEOE.Stat
                                   OR Device.EBToVentToxABV.AEOE.Stat
                                   OR Comm.In.OPR1769_ABV18409_AEOE_Stat
                                   OR Device.Estop.AEOE.Stat;

Unit.DeviceSummary.StepHeldStat :=    Unit.Steps.V184_MW.HoldCmd
                                   OR Unit.Steps.V184_PW.HoldCmd
                                   OR Unit.Steps.V184_EBRunTr3.HoldCmd
                                   OR Unit.Steps.V184_EBRunTr4.HoldCmd;
</ST_Code>
    </STCodeBlock>
    <STCodeBlock Name="EnvCode">
      <ST_Code>vV184MonMactPress := Device.Pressure.OutCurr &gt;= 45.0;
</ST_Code>
    </STCodeBlock>
    <STCodeBlock Name="ModeCntl">
      <ST_Code>(* Set all Devices to Auto Mode *)

(* New code for Operator Override logic *)

               (# Moved to BPCS-P 9/8/2021
               (*================================================================================================*)
               (* Object:   NitrogenABV                                                                          *)
               (* Tagname:  ABV18409                                                                             *)
               (*================================================================================================*)
               (* EnableLogic                                                                                    *)
               (* ------------                                                                                   *)
               (* N ( FALSE )                                                                                    *)
               (*------------------------------------------------------------------------------------------------*)
               Device.NitrogenABV.Modes.LockAuto := False;
               (*================================================================================================*)
               #)

(*================================================================================================*)
(* Object:   EBToV230ABV                                                                          *)
(* Tagname:  ABV18410                                                                             *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* N ( FALSE )                                                                                    *)
(*------------------------------------------------------------------------------------------------*)
Device.EBToV230ABV.Modes.LockAuto := False;
(*================================================================================================*)
(*================================================================================================*)
(* Object:   EBToMMXDispABV                                                                       *)
(* Tagname:  ABV18411                                                                             *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* N ( FALSE )                                                                                    *)
(*------------------------------------------------------------------------------------------------*)
Device.EBToMMXDispABV.Modes.LockAuto := False;
(*================================================================================================*)
(*================================================================================================*)
(* Object:   EBToVentToxABV                                                                       *)
(* Tagname:  ABV18475                                                                             *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* N ( FALSE )                                                                                    *)
(*------------------------------------------------------------------------------------------------*)
Device.EBToVentToxABV.Modes.LockAuto := False;
(*================================================================================================*)
(*================================================================================================*)
(* Object:   EBTo1360BldgABV                                                                      *)
(* Tagname:  ABV18400                                                                             *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* N ( FALSE )                                                                                    *)
(*------------------------------------------------------------------------------------------------*)
Device.EBTo1360BldgABV.Modes.LockAuto := False;
(*================================================================================================*)

(* Override Prevention *)
Unit.Modes.LockMan := false;
Unit.Modes.LockAuto := false;

(* Input forcing for setpoints *)
Unit.Setpoints.EnUnitEnable.Modes.LockMan := true;
Unit.Setpoints.EnUnitEnable.Modes.LockAuto := false;
Unit.Setpoints.SpAmtEbFlush.SPmode := true;
Unit.Setpoints.V184EBManFlushEn.Modes.LockMan := true;
Unit.Setpoints.V184EBManFlushEn.Modes.LockAuto := false;
Unit.Setpoints.SwVentToTox.Modes.LockMan := true;
Unit.Setpoints.SwVentToTox.Modes.LockAuto := false;


(* Input forcing for devices *)
</ST_Code>
    </STCodeBlock>
    <STCodeBlock Name="StepCalcs">
      <ST_Code>(* Enable Hold permission on Steps *)

(* Enable Hold permission on Steps *)
(*================================================================================================*)
(* Object:  V184_MW                                                                               *)
(* Tagname: V184_MW                                                                               *)
(*================================================================================================*)
Unit.Steps.V184_MW.HoldAllowed := TRUE;
(*================================================================================================*)
(*================================================================================================*)
(* Object:  V184_PW                                                                               *)
(* Tagname: V184_PW                                                                               *)
(*================================================================================================*)
Unit.Steps.V184_PW.HoldAllowed := TRUE;
(*================================================================================================*)
(*================================================================================================*)
(* Object:  V184_EBRunTr3                                                                         *)
(* Tagname: V184_EBRunTr3                                                                         *)
(*================================================================================================*)
Unit.Steps.V184_EBRunTr3.HoldAllowed := TRUE;
(*================================================================================================*)
(*================================================================================================*)
(* Object:  V184_EBRunTr4                                                                         *)
(* Tagname: V184_EBRunTr4                                                                         *)
(*================================================================================================*)
Unit.Steps.V184_EBRunTr4.HoldAllowed := TRUE;
(*================================================================================================*)

</ST_Code>
    </STCodeBlock>
    <STCodeBlock Name="TransCalcs">
      <ST_Code>
(*================================================================================================*)
(* Transition:  V184_MW_PW                                                                        *)
(* Tagname:  V184_MW_PW                                                                           *)
(* TransLogic                                                                                     *)
(*------------------------------------------------------------------------------------------------*)
(* DK_0033 AND V184_MW;                                                                          *)
(*================================================================================================*)
vV184_MW_PW:= ( (Unit.Setpoints.EnUnitEnable.Output AND Unit.Steps.V184_MW.Active AND Unit.Steps.V184_PW.Confirm) 
AND NOT(Unit.Steps.V184_MW.HoldCmd)) 
OR Unit.Steps.V184_PW.Force
AND Unit.Setpoints.StepForcePermit.Output;
(*================================================================================================*)
(*================================================================================================*)
(* Transition:  V184_PW_MW                                                                        *)
(* Tagname:  V184_PW_MW                                                                           *)
(* TransLogic                                                                                     *)
(*------------------------------------------------------------------------------------------------*)
(* NOT DK_0033;                                                                                  *)
(*================================================================================================*)
vV184_PW_MW:= ( (NOT Unit.Setpoints.EnUnitEnable.Output AND Unit.Steps.V184_MW.Confirm) 
AND NOT(Unit.Steps.V184_PW.HoldCmd)) 
OR Unit.Steps.V184_MW.Force
AND Unit.Setpoints.StepForcePermit.Output;
(*================================================================================================*)
(*================================================================================================*)
(* Transition:  V184_PW_EBRunTr3                                                                  *)
(* Tagname:  V184_PW_EBRunTr3                                                                     *)
(* TransLogic                                                                                     *)
(*------------------------------------------------------------------------------------------------*)
(* DK_0184;                                                                                      *)
(*================================================================================================*)
vV184_PW_EBRunTr3:= ( (  Comm.In.V230_EBToDispEx AND ( NOT vEBFlushLineComplete ) OR
                         Unit.Setpoints.V184EBManFlushEn.Output )
                        AND NOT(Unit.Steps.V184_PW.HoldCmd)) 
                        OR Unit.Steps.V184_EBRunTr3.Force
                        AND Unit.Setpoints.StepForcePermit.Output;
(*================================================================================================*)
(*================================================================================================*)
(* Transition:  V184_PW_EBRunTr4                                                                  *)
(* Tagname:  V184_PW_EBRunTr4                                                                     *)
(* TransLogic                                                                                     *)
(*------------------------------------------------------------------------------------------------*)
(* DC_0086;                                                                                      *)
(*================================================================================================*)
vV184_PW_EBRunTr4:= ( ( Comm.In.ModE_DuplexMonoReqEBEx) 
AND NOT(Unit.Steps.V184_PW.HoldCmd)) 
OR Unit.Steps.V184_EBRunTr4.Force
AND Unit.Setpoints.StepForcePermit.Output;
(*================================================================================================*)
(*================================================================================================*)
(* Transition:  V184_EBRunTr3_PW                                                                  *)
(* Tagname:  V184_EBRunTr3_PW                                                                     *)
(* TransLogic                                                                                     *)
(*------------------------------------------------------------------------------------------------*)
(* NOT DK_0184;                                                                                  *)
(*================================================================================================*)
vV184_EBRunTr3_PW:= (( ( (NOT Comm.In.V230_EBToDispEx) AND vEBFlushLineComplete)  OR
                        CalibrateTurbMtrDone.Q )
                        AND NOT(Unit.Steps.V184_EBRunTr3.HoldCmd)) 
                        OR Unit.Steps.V184_PW.Force
                        AND Unit.Setpoints.StepForcePermit.Output;
(*================================================================================================*)
(*================================================================================================*)
(* Transition:  V184_EBRunTr4_PW                                                                  *)
(* Tagname:  V184_EBRunTr4_PW                                                                     *)
(* TransLogic                                                                                     *)
(*------------------------------------------------------------------------------------------------*)
(* NOT DC_0086;                                                                                  *)
(*================================================================================================*)
vV184_EBRunTr4_PW:= ( ( NOT Comm.In.ModE_DuplexMonoReqEBEx) 
AND NOT(Unit.Steps.V184_EBRunTr4.HoldCmd)) 
OR Unit.Steps.V184_PW.Force
AND Unit.Setpoints.StepForcePermit.Output;
(*================================================================================================*)

</ST_Code>
    </STCodeBlock>
    <STCodeBlock Name="Alarms">
      <ST_Code>(*Alarms*)

(* When MOP is not transitioning, execute alarm enable code*)
(* comment out when 2step SFC is not used....If not(R_TrigMOP) then*)
(*Place alarm enable logic here. Do not delete this comment line*)
(* Alarm Common Reset *)

(*================================================================================================*)
(* Object  : Level                                                                                *)
(* TagName : LT18403_Fail                                                                         *)
(*================================================================================================*)
Device.Level.CommonRst := CommonReset;
(*================================================================================================*)

(*================================================================================================*)
(* Object  : Pressure                                                                             *)
(* TagName : PT18407_Fail                                                                         *)
(*================================================================================================*)
Device.Pressure.CommonRst := CommonReset;
(*================================================================================================*)




(*================================================================================================*)
(* Object  : Level                                                                                *)
(* TagName : LT18403_Fail                                                                         *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* Level  AI403 Instrument Failure                                                                *)
Device.Level.AEOE.Enable := Unit.Setpoints.SwVentToTox.Output;
(*================================================================================================*)

(*================================================================================================*)
(* Object  : Level                                                                                *)
(* TagName : LT18403_L                                                                            *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* Level  AI403 Low                                                                               *)
Device.Level.AEL.Enable := Unit.Setpoints.SwVentToTox.Output;
Device.Level.AEH.Enable := True;
(*================================================================================================*)

(*================================================================================================*)
(* Object  : Pressure                                                                             *)
(* TagName : PT18407_Fail                                                                         *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* Pressure AI407  Instrument Failure                                                             *)
Device.Pressure.AEOE.Enable := true;
(*================================================================================================*)

(*================================================================================================*)
(* Object  : Pressure                                                                             *)
(* TagName : PT18407_H                                                                            *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* Pressure AI407  High                                                                           *)
Device.Pressure.AEH.Enable := true;
(*================================================================================================*)

               (# Move to BCPS-P Cntl 9/9/2021
               (*================================================================================================*)
               (* Object  : NitrogenABV                                                                          *)
               (* TagName : ZSC18409_MM                                                                          *)
               (*================================================================================================*)
               (* EnableLogic                                                                                    *)
               (* ------------                                                                                   *)
               (* Nitrogen BV FBC DI409  Mismatch                                                                *)
               Device.NitrogenABV.AEOE.Enable := true;
               (*================================================================================================*)
               #)

(*================================================================================================*)
(* Object  : EBToV230ABV                                                                          *)
(* TagName : ZSC18410_MM                                                                          *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* To V230 BV FBC DI410 Mismatch                                                                  *)
Device.EBToV230ABV.AEOE.Enable := true;
(*================================================================================================*)

(*================================================================================================*)
(* Object  : EBToMMXDispABV                                                                       *)
(* TagName : ZSC18411_MM                                                                          *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* To MMX/Disperser BV FBC DI411  Mismatch                                                        *)
Device.EBToMMXDispABV.AEOE.Enable := true;
(*================================================================================================*)

(*================================================================================================*)
(* Object  : EBToVentToxABV                                                                       *)
(* TagName : ZSC18475_MM                                                                          *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* Vent To Tox BV FBC DI475 Mismatch                                                              *)
Device.EBToVentToxABV.AEOE.Enable := true;
(*================================================================================================*)

(*================================================================================================*)
(* Object  : EBTo1360BldgABV                                                                      *)
(* TagName : ZSC18400_MM                                                                          *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* To 1360 Bldg BV FBC DI500 Mismatch                                                             *)
Device.EBTo1360BldgABV.AEOE.Enable := true;
(*================================================================================================*)




(*end_if;*)</ST_Code>
    </STCodeBlock>
    <STCodeBlock Name="AddAlarms">
      <ST_Code>(*================================================================================================*)
(* Object  : MaxTimeInStep                                                                        *)
(*================================================================================================*)
(* 10/26/2020 JL: Added Max Time in Step for EBRunTr3 and EBRunTr4                                *)
(*================================================================================================*)
Device.AlmMaxTimeInStep.AEDiff.Enable := True;

vMaxTimeInStepAlm := (Unit.Steps.V184_EBRunTr3.TimeInStep &gt; vMaxTimeInRunTr3 AND Unit.Steps.V184_EBRunTr3.Active)
                  OR (Unit.Steps.V184_EBRunTr4.TimeInStep &gt; vMaxTimeInRunTr4 AND Unit.Steps.V184_EBRunTr4.Active);
(* -----------------                                                                              *)
Device.AlmMaxTimeInStep.CommonRst := CommonReset;
(*================================================================================================*)
</ST_Code>
    </STCodeBlock>
    <STCodeBlock Name="Calcs">
      <ST_Code>(* Special Calcs *)

(* When MOP is not transitioning, execute code*)
(* comment out when 2step SFC is not used....If not(R_TrigMOP) then*)
(*Place calc enable logic here. Do not delete this comment line*)
(*end_if;*)

(* Enable Hold permission on Steps *)
(* Device calculations *)

STIME_0033 := time_to_real(Unit.Steps.StepTime)/60000;
SSTEP_0033 := Unit.Steps.StepNumber;
DateTimeCalc();

(*================================================================================================*)
(* Object:   EBTankVolume                                                                         *)
(* Tagname:  AC_0425                                                                              *)
(*================================================================================================*)
(* (* CALL HZTNK(AI(403), AP(194,110,750), AC(425,750)) *) 
(*  750  = TOTAL VOLUME GALLONS
    54 = INSIDE DIAMETER OF TANK
    110 = GALLONS IN THE HEAD
    54 = LEVEL TRANSMITTER RANGE, INCHES WATER
    7.2 = POUNDS/GAL OF CONTENTS *)
(*------------------------------------------------------------------------------------------------*)
vHeadVolFrac := 110/750 ;
EBTankVolume( ID := 54, 
              Level := (Device.Level.OutCurr * 0.54), 
              HeadVolFrac := vHeadVolFrac );
vEBTankVolume := EBTankVolume.TankVolFrac * 750 ;
(* ------------                                                                                   *)
(*================================================================================================*)

(*================================================================================================*)
(* Object:   EBTankWeight                                                                         *)
(* Tagname:  AC_0426                                                                              *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* TRUE                                                                                           *)
(*------------------------------------------------------------------------------------------------*)
(* AC_0426 := 7.33333 * AC_0425;
IF (LT18403 &lt; AP_0199) THEN AC_0426 := 0.0;
END_IF             *)
(*------------------------------------------------------------------------------------------------*)
vEBTankWeight := vEBTankVolume * vEBDensity ;

IF ( Device.Level.OutCurr &lt; vMinTankLvlToReset ) THEN
     vEBTankWeight := 0.0 ;
END_IF;

(* ------------                                                                                   *)
(*================================================================================================*)

(*================================================================================================*)
(* Object:   OpenABV18400RelievePress                                                             *)
(* Tagname:  DC_0158                                                                              *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* TRUE                                                                                           *)
(*------------------------------------------------------------------------------------------------*)
(* DT_4@DelayTimer(7200.0,5.0, DI_0500,FALSE);
DC_0158 := DT_4.Q AND DC_0307 AND ((AC_1264 = AP_0279) OR (AC_1264 = AP_0291))*)
(*------------------------------------------------------------------------------------------------*)
To1360BgBVClosedDT( Ton := vTo1360BgBVClosedDTOn, 
                Toff := vTo1360BgBVClosedDTOff, 
                In := EBTo1360BldgABV_IO.FB0.Value, 
                TypeImmediate := FALSE ); 

vOpenABV18400RelievePress := To1360BgBVClosedDT.Q
AND    Comm.In.ModE_EBXferAndFlushBVClosedEx
AND    ( ( DateTimeCalc.Hour = vHour12ToOpenABV18400 )
OR     ( DateTimeCalc.Hour = vHour17ToOpenABV18400 ) );

(* ------------                                                                                   *)
(*================================================================================================*)

(*================================================================================================*)
(* Object:   V184LevelVeryHiEx                                                                    *)
(* Tagname:  DC_0251                                                                              *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* TRUE                                                                                           *)
(*------------------------------------------------------------------------------------------------*)
(* DT_161@DelayTimer(5.0,5.0, ((LT18403 &gt; AP_0055) OR DC_0251) AND (LT18403 &gt; AP_0056),FALSE);
DC_0251 := DT_161.Q*)

(*------------------------------------------------------------------------------------------------*)
HighLevelDT( Ton := vHighLevelDTOn, 
             Toff := vHighLevelDTOff, 
             In := ((Device.Level.OutCurr &gt; vEBLevelHiSP) OR vV184LevelVeryHi) AND (Device.Level.OutCurr &gt; vEBLevelHiUnlatch), 
             TypeImmediate := FALSE ); 

vV184LevelVeryHi := HighLevelDT.Q;

(* ------------                                                                                   *)
(*================================================================================================*)

(*================================================================================================*)
(* Object:   V184ReqVenToToxEx                                                                    *)
(* Tagname:  DC_0162                                                                              *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* TRUE                                                                                           *)
(*------------------------------------------------------------------------------------------------*)
(* DC_0162 := (NOT DC_0251) AND DK_0184 AND (NOT STEP_0435) AND (NOT DC_0433) AND (NOT DK_0050) *)
(* AND (NOT DC_0086) AND ZSC18409 AND (DC_0082 OR PT18407_H) AND DC_0082*)

(*------------------------------------------------------------------------------------------------*)
vV184ReqVenToTox := ( NOT vV184LevelVeryHi )
AND    Unit.Setpoints.SwVentToTox.Output
AND    ( NOT Comm.In.V230_EBToDispEx )
AND    ( NOT Comm.In.V230_DispReqEBForShdnEx )
AND    ( NOT Unit.Setpoints.V184EBManFlushEn.Output )
AND    ( NOT Comm.In.ModE_DuplexMonoReqEBEx )
AND    Comm.In.OPR1769_ABV18409_FB0
AND    ( Comm.In.ModE_Tox770HdrReadyRecvEx
OR     Device.Pressure.AEH.Stat )
AND    Comm.In.ModE_Tox770HdrReadyRecvEx;

(* ------------                                                                                   *)
(*================================================================================================*)

(*================================================================================================*)
(* Object:   vEBFlushLineComplete                                                                 *)
(* Tagname:  DC_1419                                                                              *)
(*================================================================================================*)
(* DC_1419 := (STEP_0435 AND (AC_0442 &gt;= AK_0431) OR DC_1419) AND (NOT STEP_0422); *)
(*------------------------------------------------------------------------------------------------*)
vEBFlushLineComplete := (Comm.In.V230_EBToDispEx AND (Comm.In.E236_TotalMonoToDispEx &gt;= Unit.Setpoints.SpAmtEbFlush.OutReal) 
OR vEBFlushLineComplete) AND (NOT Comm.In.V230_PWEx) ;

(*================================================================================================*)
(* Object:   vDispReqEBForShdn                                                                    *)
(* Tagname:  DC_0433                                                                              *)
(*================================================================================================*)
(* 10/26/2020 JL                                                                                  *)
(* Added Operator Input that Enable Single Dispersers To use EB Flush due to hard pipe not        *)
(* available and tied Operator Input to DC_0433                                                   *)
(*------------------------------------------------------------------------------------------------*)
vDispReqEBForShdn:= Comm.In.V230_DispReqEBForShdnEx AND Unit.Setpoints.SwEnSingleDispFlsh.Output ;


CalibrateTurbMtrDone( Clk := Unit.Setpoints.V184EBManFlushEn.Output );
</ST_Code>
    </STCodeBlock>
    <STCodeBlock Name="AIs">
      <ST_Code>(* Analog Input Object Enable Logic *)

(*================================================================================================*)
(* Object:   Level                                                                                *)
(* Tagname:  LT18403                                                                              *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* Y (True)                                                                                       *)
(*------------------------------------------------------------------------------------------------*)
Device.Level.EnForceAppl := True;
(*================================================================================================*)

(*================================================================================================*)
(* Object:   Pressure                                                                             *)
(* Tagname:  PT18407                                                                              *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* Y (True)                                                                                       *)
(*------------------------------------------------------------------------------------------------*)
Device.Pressure.EnForceAppl := True;
(*================================================================================================*)


</ST_Code>
    </STCodeBlock>
    <STCodeBlock Name="AOs">
      <ST_Code>(* Analog Object Enable Logic *)

</ST_Code>
    </STCodeBlock>
    <STCodeBlock Name="DIs">
      <ST_Code>(* Digital Inputs Object Enable Logic *)

(*================================================================================================*)
(* Object:   EBTo1360BldgABV                                                                      *)
(* Tagname:  EV18400                                                                              *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* Y (True)                                                                                       *)
(*------------------------------------------------------------------------------------------------*)
Device.EBTo1360BldgABV.EnForceAppl := True;
(*================================================================================================*)

(*================================================================================================*)
(* Object:   EBToMMXDispABV                                                                       *)
(* Tagname:  EV18411                                                                              *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* Y (True)                                                                                       *)
(*------------------------------------------------------------------------------------------------*)
Device.EBToMMXDispABV.EnForceAppl := True;
(*================================================================================================*)

(*================================================================================================*)
(* Object:   EBToV230ABV                                                                          *)
(* Tagname:  EV18410                                                                              *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* Y (True)                                                                                       *)
(*------------------------------------------------------------------------------------------------*)
Device.EBToV230ABV.EnForceAppl := True;
(*================================================================================================*)

(*================================================================================================*)
(* Object:   EBToVentToxABV                                                                       *)
(* Tagname:  EV18475                                                                              *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* Y (True)                                                                                       *)
(*------------------------------------------------------------------------------------------------*)
Device.EBToVentToxABV.EnForceAppl := True;
(*================================================================================================*)

               (# Move to BPCS-P Cntl 9/9/2021
               (*================================================================================================*)
               (* Object:   NitrogenABV                                                                          *)
               (* Tagname:  EV18409                                                                              *)
               (*================================================================================================*)
               (* EnableLogic                                                                                    *)
               (* ------------                                                                                   *)
               (* Y (True)                                                                                       *)
               (*------------------------------------------------------------------------------------------------*)
               Device.NitrogenABV.EnForceAppl := True;
               (*================================================================================================*)
               #)

</ST_Code>
    </STCodeBlock>
    <STCodeBlock Name="DOs">
      <ST_Code>(* Digital Object Enable Logic *)

(*================================================================================================*)
(* Object:   EBTo1360BldgABV                                                                      *)
(* Tagname:  ABV18400                                                                             *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* (DC_0086 OR DC_0158) AND (NOT ALM_0455) AND STEP_EBRunTr4                                      *)
(*------------------------------------------------------------------------------------------------*)

Device.EBTo1360BldgABV.Cmd1 := (( Comm.In.ModE_DuplexMonoReqEBEx AND Unit.Steps.V184_EBRunTr4.Active) OR vOpenABV18400RelievePress ) AND (
                              NOT Comm.In.ModDCommFailAlmEx ) ;
(*================================================================================================*)

(*================================================================================================*)
(* Object:   EBToMMXDispABV                                                                       *)
(* Tagname:  ABV18411                                                                             *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* DT_1047@DelayTimer(5.0,1.0, ((NOT DC_1419) AND STEP_0435 OR DK_0050) AND ZSC23007 AND ZSC23012 *)
(* AND ZSC23113 AND STEP_EBRunTr3,FALSE);
DT_1047.Q*)

(*------------------------------------------------------------------------------------------------*)
EBToMMXDT( Ton := vEBToMMXDTOn, 
           Toff := vEBToMMXDTOff, 
           In := ( ( NOT vEBFlushLineComplete ) AND Comm.In.V230_EBToDispEx OR Unit.Setpoints.V184EBManFlushEn.Output ) 
           AND Comm.In.V230_ABV23007FBCEx AND Comm.In.V230_ABV23012FBCEx AND Comm.In.V231_ABV23113FBCEx 
           AND Unit.Steps.V184_EBRunTr3.Active, 
           TypeImmediate := FALSE );
Device.EBToMMXDispABV.Cmd1 :=  EBToMMXDT.Q;
(*================================================================================================*)

(*================================================================================================*)
(* Object:   EBToV230ABV                                                                          *)
(* Tagname:  ABV18410                                                                             *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* (STEP_0435 AND (NOT DC_1419) OR DK_0050) AND ABV18411 Command AND (NOT ZSC18411) OR DC_0433 *)
(* AND ZSC18411 AND STEP_EBRunTr3*)

(*------------------------------------------------------------------------------------------------*)

Device.EBToV230ABV.Cmd1 := (( Comm.In.V230_EBToDispEx AND ( NOT vEBFlushLineComplete ) OR
                           Unit.Setpoints.V184EBManFlushEn.Output ) AND Device.EBToMMXDispABV.Cmd1
                           AND ( NOT EBToMMXDispABV_IO.FB0.Value ) OR
                           vDispReqEBForShdn AND EBToMMXDispABV_IO.FB0.Value
                           AND Unit.Steps.V184_EBRunTr3.Active);
(*================================================================================================*)

(*================================================================================================*)
(* Object:   EBToVentToxABV                                                                       *)
(* Tagname:  ABV18475                                                                             *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* DC_0162 AND DC_0072 AND (AC_0030 &lt; AP_0049) AND (NOT ALM_0455)                                 *)
(*------------------------------------------------------------------------------------------------*)

Device.EBToVentToxABV.Cmd1 := (vV184ReqVenToTox AND Comm.In.ModE_770HdrOkToVentV184Ex 
AND ( Comm.In.ModE_770HdrPressureEx &lt; vMaxPressinToxHdr ) AND ( NOT Comm.In.ModDCommFailAlmEx ) AND NOT Unit.Steps.V184_MW.Active);
(*================================================================================================*)

(*================================================================================================*)
(* Object:   NitrogenABV                                                                          *)
(* Tagname:  ABV18409                                                                             *)
(*================================================================================================*)
(* EnableLogic                                                                                    *)
(* ------------                                                                                   *)
(* ((PT18407 &lt; AP_0068) OR ABV18409 Command) AND (PT18407 &lt; AP_0069) AND (STEP_0435 OR DC_0433 OR *)
(* DK_0050 OR DC_0086) AND (NOT PT18407_H) *)

(* ------------ OPR-1769 -------------------*)
(* Operator responds to LEL69086 alarm in dike. *)
(*------------------------------------------------------------------------------------------------*)

vABV18409AutoCmd := (( ( Device.Pressure.OutCurr &lt; vMinPressToOpenN2 ) OR vABV18409AutoCmd
                           ) AND ( Device.Pressure.OutCurr &lt; vPressToLatchN2 ) AND (
                           Comm.In.V230_EBToDispEx OR Comm.In.V230_DispReqEBForShdnEx OR
                           Unit.Setpoints.V184EBManFlushEn.Output OR Comm.In.ModE_DuplexMonoReqEBEx )
                           AND ( NOT Device.Pressure.AEH.Stat ));
(*================================================================================================*)


</ST_Code>
    </STCodeBlock>
    <STCodeBlock Name="In">
      <ST_Code>(* Communicate Unit Data into unit *)
(*
Comm.In.E_DuplexMonoReqEBEx
Comm.In.E_EBXferAndFlushBVClosedEx
Comm.In.V230_EBToDispEx
Comm.In.V230_DispReqEBForShdnEx
Comm.In.E_Tox770HdrReadyRecvEx
Comm.In.TotalMonomerToDispEx
Comm.In.V230_PWEx
Comm.In.E_770HdrOkToVentV184Ex
Comm.In.E_770HdrPressureEx
Comm.In.E_CommFailureEx
Comm.In.V230_ABV23012FBCEx
Comm.In.V231_ABV23113FBCEx
Comm.In.V230_ABV23007FBCEx
*)</ST_Code>
    </STCodeBlock>
    <STCodeBlock Name="Out">
      <ST_Code>(*Add to support Tab naviation*)
ForcedStat := Unit.DeviceSummary.ForcedStat;
InhStat := Unit.DeviceSummary.InhStat;
ManStat := Unit.DeviceSummary.ManStat;

(* Communicate Unit Data out to other units *)
(* When MOP is not transitioning, execute code*)
If not(R_TrigMOP) then
(*Place step active comm variable logic here. Do not delete this comment line*)
end_if;

Comm.Out.V184_LevelVeryHiEx := vV184LevelVeryHi;
Comm.Out.V184_ReqVenToToxEx := vV184ReqVenToTox;
Comm.Out.V184_TankVolumeEx := vEBTankVolume;
Comm.Out.V184_EBFlushLineCompltEx := vEBFlushLineComplete;
Comm.Out.V184_EnCalTurbMeterEx := Unit.Setpoints.V184EBManFlushEn.Output ; (*DK50*)
Comm.Out.V184_SwVentToToxEx := Unit.Setpoints.SwVentToTox.Output;
Comm.Out.V184_PT18407AEHEx := Device.Pressure.AEH.Stat ;
Comm.Out.V184_SpAmtEBFlushEx := Unit.Setpoints.SpAmtEbFlush.OutReal ;
Comm.Out.V184_ABV18400FBCEx := EBTo1360BldgABV_IO.FB0.Value ;
Comm.Out.V184_ABV18409FBCEx := Comm.In.OPR1769_ABV18409_FB0 ;
Comm.Out.V184_ABV18411FBCEx := EBToMMXDispABV_IO.FB0.Value ;
Comm.Out.V184_LT18403AELEx := Device.Level.AEL.Stat ;  (* Sending to MOD E *)
Comm.Out.V184_LT18403Ex := Device.Level.OutCurr ;

Comm.Out.V184_ABV18409_Cmd1 := vABV18409AutoCmd;



</ST_Code>
    </STCodeBlock>
    <STCodeBlock Name="Local_ST">
      <ST_Code>(*Local configuration manually configured, not added by FE Tool*)
</ST_Code>
    </STCodeBlock>
    <STCodeBlock Name="Init">
      <ST_Code>(* Generation of unique name on pcc &amp; other modules      *)
(* pccModules must be unique - if not, the automatically *)
(* generated faceplate cannot be produced.               *)

NameEqCore          := Name + cC;

(*Blocks needed for batch management applications*)
NameUMOr            := Name + cUMOr;
NameBatchOr         := Name + cBatchOr;
NamePCCSplitAbort   := Name + cSplitAbort;
NamePCCSplitHold    := Name + cSplitHold;

(* Disable MOP Alarm *)
Unit.AEMOP.Enable := false;
(* Start all EM's *)
Unit.Cmd1 := true;

If  Coldinit then
   SpAmtEbFlushHSICmd.SPManValue := 79.4;
   
   SwVentToToxHSICmd.Man0 := true;
   SwVentToToxHSICmd.Man1 := false;
   
   Coldinit:= false;
   
end_if;

</ST_Code>
    </STCodeBlock>
  </CodeBlocks>
  <Description>Import Date: 9/12/2020 2:18:32 AM        CAFE Version No: 4.2.0.19353
Import Username:          nd41414_p
Import Comment:           
Object Name:              V184
Object Designer Username: nd70367_p
Object Status:            Open
Object Revision Number:   1
Object Revision Comment:</Description>
</DiagramType>

